{
  "Title": "An AI-Based Supervisory Measurement Integrity Validation Layer for Cyber-Resilient AC/DC Protection in Inverter-Based Microgrids",
  "DOI": null,
  "Text": "1\nAn AI-Based Supervisory Measurement Integrity\nValidation Layer for Cyber-Resilient AC/DC\nProtection in Inverter-Based Microgrids\nAhmad Mohammad Saber , Member, IEEE, Ahmed Saber Refae , Davor Svetinovic , Hatem Zeineldin ,\nAmr Youssef , Senior Member, IEEE, Ehab F. El-Saadany , Fellow, IEEE, and Deepa Kundur , Fellow, IEEE\nAbstract—Line\ncurrent\ndifferential\nrelays\n(LCDRs)\nare\nmeasurement-driven relays that rely on time-synchronized multi-\nphase current waveforms to infer internal faults in AC and\nDC power networks. In inverter-based microgrids, however, the\nincreasing reliance on digitally communicated measurements\nexposes LCDRs to false-data injection attacks (FDIAs), in which\nadversaries manipulate remote measurement streams to create\nprotection-triggering yet physically inconsistent current trajecto-\nries. This paper addresses this emerging measurement integrity\nproblem by introducing a measurement integrity validation\nscheme that operates as a supervisory instrumentation layer for\nmodern LCDRs. The proposed scheme interprets short windows\nof synchronized instantaneous current measurements recorded\nduring relay operation and assesses their physical consistency\nto distinguish genuine fault-induced trajectories from cyber-\nmanipulated measurement streams. A recurrent neural network\nis trained offline using only relay-available current measurements\nand exploits the temporal structure of differential current wave-\nforms, which remains informative in inverter-dominated systems\nwhere current magnitude is no longer a reliable observable. The\nmethod requires no additional sensors, auxiliary protection ele-\nments, or prior knowledge of network topology, and is applicable\nto both AC and DC LCDRs without structural modification.\nThe proposed measurement validation scheme is evaluated on\nan islanded inverter-based microgrid under a comprehensive\nset of fault and FDIA scenarios, demonstrating high detection\naccuracy while preserving relay dependability. Hardware-in-the-\nloop validation using an OPAL-RT real-time simulator confirms\nthat the scheme satisfies protection timing constraints and can\noperate in real time under realistic operating conditions.\nIndex Terms—Cyber-physical security, false-data-injection at-\ntacks, inverter-based microgrids, line current differential relays,\nprotection.\nI. INTRODUCTION\nT\nHE increasing integration of information and commu-\nnication technologies (ICTs) into modern power sys-\ntems has expanded the cyber attack surface of measurement-\ndriven instrumentation and control. False-data injection at-\nAhmad Mohammad Saber and Deepa Kundur are with the Department of\nElectrical and Computer Engineering, University of Toronto, Toronto, ON,\nCanada (e-mails: ahmad.m.saber@ieee.org, dkundur@ece.utoronto.ca).\nAhmed Saber Refae is with the Electric Power Engineering Department,\nCairo University, Giza, Egypt (e-mail: a saber 86@cu.edu.eg).\nDavor Svetinovic, Hatem H. Zeineldin and Ehab F. El-Saadany are\nwith the Department of Electrical Engineering, Khalifa University, Abu\nDhabi, UAE (emails: davor.svetinovic@ku.ac.ae, hatem.zeineldin@ku.ac.ae,\nehab.elsadaany@ku.ac.ae).\nAmr Youssef is with the Concordia Institute for Information Systems\nEngineering (CIISE), Concordia University, Montreal, QC, Canada (e-mail:\nyoussef@ciise.concordia.ca).\ntacks (FDIAs), in which an adversary deliberately manipu-\nlates measurement streams, directly compromise the integrity\nof the measurement process itself, potentially inducing in-\ncorrect inference about the underlying physical state even\nwhen the physical system remains intact [1]. The real-world\nconsequences of such attacks were highlighted by the 2015\ncyber incident on the Ukrainian power grid, which disrupted\nelectricity service for hundreds of thousands of customers. As\nmicrogrids are increasingly deployed to enhance resilience for\ncritical infrastructures, such as military installations [2], their\nreliance on synchronized digital measurements makes their\nprotection components especially attractive targets for cyber\nadversaries [3], [4].\nLine current differential relays (LCDRs) are among the\nmost measurement-intensive protection instruments in both\ntransmission systems and microgrids. They are widely adopted\ndue to their high speed, sensitivity, and selectivity compared\nto overcurrent- and distance-based relays [3], [5]. In inverter-\nbased microgrids, LCDRs are particularly attractive because\nfast fault isolation is critical to maintaining stability in sys-\ntems characterized by low inertia and limited fault current\ncontribution [6]. Modern LCDRs operate by comparing time-\nsynchronized local and remote current measurements, relying\non Kirchhoff’s current law to infer the presence of internal\nfaults [7]. This dependence on remotely communicated mea-\nsurements, however, makes LCDRs especially vulnerable to\nFDIAs that manipulate synchronized current data streams [1].\nFrom a measurement perspective, LCDRs can be broadly\nclassified into phasor-based schemes, which exchange root-\nmean-square (r.m.s.) values or phasors estimated over one\nor more cycles, and sampled-value-based schemes, which\noperate directly on time-synchronized instantaneous current\nwaveforms. They may further be categorized by operating\nprinciple into AC and DC LCDRs, and by application into\ntransmission-level and microgrid-oriented relays. These dis-\ntinctions are not merely taxonomic: they fundamentally affect\nhow measurements should be interpreted. In inverter-based\nmicrogrids, fault currents are actively limited by converter\ncontrols, causing fault-induced current waveforms to lack the\npronounced magnitude changes assumed by phasor-based and\nsteady-state measurement techniques. As a result, instanta-\nneous time-domain measurements and their temporal structure\nbecome the primary observable for reliable fault characteriza-\ntion.\nThis shift in measurement modality introduces a new chal-\narXiv:2604.23666v1  [cs.CR]  26 Apr 2026\n\n\n2\nlenge. While sampled-value-based LCDRs improve sensitivity\nin inverter-dominated systems, they also expose raw time-\ndomain measurement streams to cyber manipulation. Under\nFDIA conditions, adversaries can craft measurement trajec-\ntories that satisfy conventional relay operating criteria while\nremaining physically inconsistent with genuine fault-induced\ndynamics. Distinguishing between physically plausible fault-\ninduced current trajectories and adversarially manipulated\nmeasurement streams thus becomes a nontrivial measurement\ninterpretation problem, rather than a purely protection-logic\nproblem.\nMoreover, recent literature has demonstrated the increased\nsophistication of FDIA strategies in power systems. New\nstrategies include dynamic [8] and stealthy [9] FDIA strategies\nbased on differential evolution. This increased sophistication\nin FDIA strategies, whereby modern FDIAs are not limited\nto simple manipulations but can be systematically designed to\nmimic physically plausible behavior, underscores the need for\nthe development of accurate defense mechanisms to be detect\nFDIAs against individual critical components in the smart grid\nsuch as LCDRs.\nRecent advances in artificial intelligence (AI) and machine\nlearning offer new tools for addressing such challenges in\nmeasurement and instrumentation. Unlike classical threshold-\nbased or feature-engineered approaches, AI models can learn\nthe temporal consistency and multivariate dependencies inher-\nent in synchronized measurement trajectories. This capability\nhas motivated the use of deep learning for interpreting complex\nmeasurement data in cyber–physical systems, including FDIA\ndetection in power transformers [10], [11], transmission line\nprotection [12], wide-area damping controllers [13], dynamic\nstate estimation [14], and overcurrent relays [15]. These works\ndemonstrate the growing role of AI as a measurement inter-\npretation layer that complements conventional instrumentation\npipelines. Importantly, they also highlight that effective AI-\nbased measurement validation must be tailored to the physical\ndynamics and sensing modalities of each specific component.\nThe cybersecurity of LCDRs has therefore attracted increas-\ning attention in recent years [16], [12], [17], [18], [19], [20],\n[21]. Early efforts primarily focused on DC LCDRs, proposing\nmodel- and threshold-based detection schemes that rely on\nDC-specific features or auxiliary hardware [19], [20], [21].\nWhile effective in limited settings, these approaches are not\ndirectly applicable to AC LCDRs and often require additional\ncomponents that may be impractical in real systems. Other\nstudies addressed cyberattacks on AC LCDRs in transmission\nnetworks powered by synchronous generators [16], [12], [17],\n[18]. In such systems, large fault current magnitudes pro-\nvide strong measurement cues that simplify attack detection.\nHowever, these assumptions do not hold in inverter-based\nmicrogrids, where fault currents are inherently limited [22],\n[23], rendering magnitude-based and phasor-based detection\nschemes ineffective.\nThis paper addresses this gap by introducing a data-\ndriven measurement integrity validation scheme (MIVS) for\nLCDRs in islanded inverter-based microgrids. The proposed\nMIVS interprets short windows of synchronized multi-phase\ncurrent waveforms to assess their physical consistency and\ndistinguish genuine fault-induced measurements from cyber-\nmanipulated ones. Rather than modifying protection logic, the\nMIVS operates as a supervisory measurement validation layer\nthat confirms the plausibility of the measured physical phe-\nnomenon before tripping is permitted. The framework requires\nno additional sensors, auxiliary hardware, or system-specific\nfeatures, and is applicable to both AC and DC LCDRs without\nstructural modification. By exploiting the temporal structure of\ninstantaneous current measurements using a recurrent neural\nnetwork (RNN), the proposed MIVS provides a principled\nAI-based approach to measurement validation in inverter-\ndominated microgrids. In this regard, the main contributions\nof this paper are summarized as follows:\n• Development of a deep-learning-assisted measurement\nintegrity validation framework for detecting FDIAs tar-\ngeting AC and DC LCDRs in islanded inverter-based\nmicrogrids, using only short windows of synchronized\nrelay current measurements.\n• To validate this framework:\n– We perform a comprehensive evaluation of the pro-\nposed MIVS on multiple LCDRs, of both AC and\nDC types, in an inverter-based microgrid under a wide\nrange of fault and FDIA scenarios, operating condi-\ntions, LCDR locations, sensitivity analysis, and real-\ntime hardware-in-the-loop validation using an OPAL-\nRT simulator.\n– We conduct a comprehensive comparative analysis\nagainst existing methods, both qualitative and quan-\ntitative, demonstrating the performance advantages of\nthe proposed MIVS over prior art in terms of detec-\ntion accuracy, applicability, power system components\nrequirements, and detection speed.\nThe remainder of this paper is organized as follows. Sec-\ntion II introduces the system and threat models. Section III\npresents the proposed measurement validation framework.\nSection IV evaluates its performance through extensive case\nstudies, followed by real-time validation in Section VI, and\nthen comparative analysis with related work in VII. Sec-\ntion VIII concludes the paper.\nII. LCDR OPERATING PRINCIPLE AND THREAT MODEL\nA. Operating Principle of LCDRs\nLCDRs are used to protect lines in inverter-based microgrids\ndue to their 1) sensitivity, as differential relays have the\ncapability to detect various internal faults, including high-\nimpedance faults, which cannot always be detected by other\nrelays; 2) selectivity, which is refusal to operate due to external\nfaults and disturbances; and 3) speed, since LCDRs are faster\nthan alternative schemes like directional overcurrent or dis-\ntance protection [24], [25]. These protective advantages largely\narise because LCDRs operate on the fundamental principle of\nKirchhoff’s current law.\n1) AC LCDRs: Typically, an LCDR is located near one end\nof the line to be protected. To protect this line, an LCDR\nreceives the locally-measured and remotely communicated\ninstantaneous sampled current measurements [7]. From there,\n\n\n3\n(a)\n(b)\nFig. 1. LCDR’s characteristics, (a) AC type, (b) DC type.\nat each time step k, the LCDR’s differential current (Id) and\nrestraining current (Ir) are calculated as\nIAC\nd\n[k] = ||I1[k] + I2[k]||\n(1)\nand\nIr[k] = ||I1[k]||+||I2[k]||\n(2)\nwhere I1[k] and I2[k] denote the sampled values of the local\nand remote currents, at time step k, respectively, and ||.|| is the\nfiltering and magnitude estimation operation of the enclosed\nquantity. The current signals are first passed through stan-\ndard anti-aliasing and measurement filtering stages typically\nemployed in digital relays [24]. The magnitude estimation is\nperformed using a sliding-window approach over the sampled\ncurrent waveforms, consistent with practical relay implementa-\ntions. In this work, the focus is on the resulting processed cur-\nrent signals, which are assumed to be time-synchronized and\npreconditioned as per standard LCDR measurement pipelines.\nThe LCDR’s operating current (Iop) is determined as\nIop(Ir) =\n(\nid + m1 × Ir[k]\nIr[k] ≤ib\nid + m1 × ib + m2 × (Ir[k] −ib)\nIr[k] > ib\n(3)\nin which id, ib, m1 and m2 are the LCDR’s operating criteria\nsettings, as depicted in Fig. 1 (a). The LCDR then trips if\nIAC\nd\n[k] ≥Iop(Ir)\n(4)\nwhich indicates an internal fault on the LCDR-protected line,\nsince under internal faults, a new path is created for the current\nto flow through, causing a large difference between I1 and I2\n[26].\n2) DC LCDRs: In DC systems, LCDRs rely solely on local\nand remote current magnitudes. The differential current is\ndetermined as\nIDC\nd\n[k] = ||I1[k] + I2[k]||\n(5)\nHerein, IDC\nd\nis ideally zero under non- and external-fault\nconditions where I1[k] ≈−I2[k]. However, during faults, the\nfollowing condition is satisfied\nIDC\nd\n[k] ≥ηInom\n(6)\nin which Inom is the nominal current the line would carry,\nand η is a pre-defined reliability threshold, as depicted in Fig.\n1 (b). η’s value is typically between 0.1 and 0.25 [25], and is\nselected to ensure that the LCDR can detect all internal faults\nand remains inoperative during external disturbances.\nFig. 2. Illustration of FDIA mechanisms on LCDRs. The adversary intercepts\nthe remote current measurement I2 from the communication link and manip-\nulates its magnitude or phase to synthesize a falsified signal Im\n2 (manipulated\nI2), therefore the relay receives the inconsistent pair (I1, Im\n2 ), which satisfies\ntripping criteria despite the absence of a real physical fault.\nB. Threat Model\nLCDRs represent attractive targets for cyberattacks aiming\nto falsely trip specific line(s) in the microgrids, disrupting\nthe power flow and potentially inducing a system collapse. In\nother words, attacks on LCDRs could cause an impact similar\nto directly attacking microgrid switches but would remain\nstealthier by attacking one or more LCDRs and fooling them to\ntrip. We consider attackers that have access to communicated\nremote current measurements, in a way that allows them to\nperform this false-tripping attack against a certain LCDR. To\nperform this attack, a malicious entity just needs to manipulate\nthe remote current measurements of the LCDR protecting the\ntargeted line in a way that satisfies the LCDR’s operating crite-\nria [16], [21]. Manipulation of the LCDR’s remote current can\ntake different forms, some of which are simple to implement\nbut have high impact, such as multiplying I2 by a negative\ninteger α, which ensures the LCDR’s operating criteria are\nmet. Alternatively, attackers can numerically solve Equations\n1 and 4, for AC LCDRs, or 5 and 6 for DC ones, which\ncan be found in the manufacturer’s catalogs, to determine the\nrange of I2 values that would cause the targeted LCDR to trip.\nAdversaries can manipulate the magnitude and/or phase angle\ninformation of the LCDR’s remote measurements in several\nways, including by:\n1) spoofing the GPS signal used by the attacked LCDR using\nnoise with the same frequency as the original GPS signal,\nirrespective of the LCDR’s communication media, which\nis equivalent to manipulating the phase angle information\nof the LCDR’s remote measurements [16], and\n2) intruding into the two-way communication network over\nwhich the remote measurements of the targeted LCDR\nare sent. This is possible because many LCDRs rely\non communication of vulnerable media, (e.g., TCP/IP,\nmicrowave, and radio communication). Malicious entities\ncan break into vulnerable communication media, such as\nmicrowaves and radio links, in order to eavesdrop, in-\ntercept and synthesize the communicated messages [27],\n[21]. Additionally, the communication links have other\npossible network intrusion points such as communication\nrouters and switches [21], [28].\nBased on the above, adversaries are assumed to have basic\nknowledge of LCDR protection and are capable of manipu-\n\n\n4\nlating the magnitude and/or phase angle value of the LCDR’s\nremote current measurements, I2, as depicted in the illustration\nin Fig. 2, which illustrates an FDIA attack scenario targeting\nan LCDR. In other words, the relay receives the locally-\nmeasured current I1 directly from the current transformer at\nthe relay’s terminal, via a short copper wire not susceptible to\nremote manipulation. The remote current I2, measured at the\nfar end of the protected line, is communicated to the relay over\na digital network. An adversary with access to this communi-\ncation channel can intercept and replace the legitimate I2 with\na manipulated value Im\n2 , crafted to satisfy the LCDR’s tripping\ncriteria (Equations 1 and 4 for AC LCDRs, or Equations 5\nand 6 for DC LCDRs) in the absence of any real internal\nfault. The relay, unable to distinguish between a genuine fault-\ninduced differential current and a cyber-manipulated one using\nits classical operating logic alone, issues a false trip command,\nwhich is precisely the scenario that the proposed MIVS is\ndesigned to prevent.\nOn the other hand, in this threat model, local measurements\nare generally considered secure from manipulation as they can\nbe directly sent from the current transformers to the LCDR\nvia copper wires where there is no room to manipulate them.\nBased on the above, FDIAs on AC LCDRs can be modeled\nas\nIAC,m\nd\n[k] = ||I1[k] + Im\n2 [k]||\n(7)\nwhere Im\n2\nis the manipulated remote I measurement. Given\nthat the value of Id[k] is normally zero, rewriting (1) yields\nI1[k] = −I2[k]\n(8)\nwhich if substituted into (7) yields\nIAC,m\nd\n[k] = ||−I2[k] + Im\n2 [k]||\n(9)\nfor AC LCDRs, and for DC LCDRs\nIDC,m\nd\n[k] = ||−I2[k] + Im\n2 [k]||\n(10)\nFor instance, adversaries can obtain the value of I2 by eaves-\ndropping, then manipulate the remote current measurement of\nany of the three phases so that Im\n2 [k] satisfies the LCDR’s op-\nerating criteria explained above. Further, adversaries can per-\nform time-synchronization attacks (TSAs) against the LCDR,\ne.g., manipulate the time-synchronization mechanism used by\nthe targeted LCDR (e.g., GPS signal) which is equivalent to\nmanipulating the phase angle of the LCDR’s remote current,\nresulting in false tripping of the targeted LCDR [21], [16].\nTSAs are also studied in this paper.\nIt is worth noting that this paper focuses on cyberattacks\nthat can be launched remotely. Consequently, denial-of-service\nattacks [21], including those that aim to prevent an LCDR from\noperating during actual faults or disrupt its communication\nlink, are not explicitly considered. This exclusion is justified\nby two key factors: 1) modern LCDRs are typically equipped\nwith redundant communication links and digital mechanisms\nfor detecting and responding to communication failures [24];\nand 2) it is very difficult for remote attackers to precisely\ntime their cyberattack with the occurrence of an actual fault,\nparticularly because remote attackers cannot predict the exact\ninception time of faults and typically aim to minimize the\nduration of their activity to avoid detection.\nIII. DEVELOPING AN MIVS FOR LCDRS IN ISLANDED\nINVERTER-BASED MICROGRIDS\nA. Solution Requirements\nThe problem posed by FDIAs on LCDRs is the false\ntripping of the LCDR-protected line under no real fault.\nAttacking more than one LCDR (and hence taking down more\nthan one line) after one another can cause microgrid instability\nor shutting down. This problem can be mitigated if the FDIA is\nappropriately detected by validating the LCDR measurements\nonce LCDR is triggered.\nTo tackle this problem, Fig. 3 illustrates the information flow\nof LCDRs secured using the proposed MIVS. The proposed\nscheme operates as a supervisory validation layer and does\nnot modify the underlying differential protection logic or\nthresholds. The proposed MIVS is trained offline on various\nfaults and FDIAs. When online, once an LCDR is triggered\nto trip (i.e., by a fault or an FDIA), the MIVS must be able to\nconfirm the occurrence of a fault before allowing the LCDR\nto trip. Additionally, for practicality, the MIVS should rely\nonly on the measurements available for LCDRs. This MIVS\nmust also not significantly increase the total time that LCDR\nwill take to detect and confirm actual faults, i.e., to maintain\nthe LCDR’s speed merit and remain within LCDR’s maximum\noperating time limits.\nA unique attribute of the proposed MIVS compared to\nprevious work is that it operates directly on the instantaneous\nrelay current measurements recorded for window of a few\nmilliseconds, pre and post LCDR triggering. This window of\ncurrent measurements as treated as a multi-dimensional time\nseries. The MIVS can capture subtle patterns that characterize\ntrue faults and cannot be easily replicated by attackers lever-\naging the interphase and time dependencies of LCDR current\nmeasurements during faults vs FDIAs. This approach can be\napplied to both AC and DC LCDRs in inverter-based micro-\ngrids. The proposed approach is also different from previous\nworks that mainly compare the LCDR current magnitudes\nbefore and after triggering to detect FDIAs e.g., in [18]. This\nis because, in inverter-based microgrids, current magnitudes,\ndo not necessarily change during all fault conditions, and a\nfortiori under FDIAs where only remote measurements are\nmanipulated, as discussed earlier. Another feature that previous\nschemes relied on is the current phase angle measurements,\nwhile DC LCDR currents do not have phase angles. Further,\nanother advantage of the proposed approach is eliminating\nthe classical phase of extracting hand-crafted feature values\nfrom the instantaneous current measurements (required in most\nprevious techniques), thus reducing the time complexity of the\nproposed MIVS.\nB. Recurrent Neural Networks for FDIAs Detection in LCDRs\nThis paper leverages RNNs as a tool in the proposed MIVS.\nThis tool can be trained offline on only relay measurements\nunder both faults and FDIAs, and used online to detect\n\n\n5\nFig. 3.\nLCDRs augmented by the proposed MIVS. thr denotes threshold,\ni.e., Iop and ηInom for AC and DC LCDRs, respectively.\npossible FDIAs that manipulate relay measurements aiming\nto falsely trip the line protected by the targeted LCDR.\nRNNs are known for their ability to learn unique patterns of\nhierarchical and discriminative features directly from raw time\nseries data, i.e., instantaneous relay current measurements [29].\nThese merits make RNNs suitable for operating on the current\nmeasurements of the LCDR represented as time series data.\nRNNs differ from regular neural networks in that RNNs do\nnot assume that the input data are independent. They predict\nan output by learning the temporal correlation between inputs\n[29], which is more suitable for our problem compared to other\nmodels, such as CNN, which treats time as spatial, and LSTM\nadds complexity without measurable gain [30], [29]. RNNs\ndevelop a memory construct to compute the new output based\non previous output information.\nFor an observation sequence Xi, Xi+1, . . . , XT\n∈Rd,\nwhere d is the number of input measurement channels (i.e.,\nd = 6 for AC LCDRs with three-phase local and remote\ncurrents, and d = 4 for DC LCDRs with two-pole local\nand remote currents), and whose corresponding labels are\nyi, yi+1, . . . , yT ∈{0, 1} (with 0 denoting a genuine internal\nfault and 1 denoting an FDIA), the goal of training an RNN\nmodel is to find a non-linear mapping function f that maps\nthe input sequence to its corresponding label, i.e., fault or\nFDIA [30]. RNNs send feedback signals to process time-\ndependent data, making subsequent outputs dependent on\ncomputed output. This is also known as the hidden state and\ncan be represented as\nht = f(ht−1, Xt)\n(11)\nin which ht−1 is the hidden state at time t−1 and Xt represents\nthe multi-feature input at time step t. Often, equation (11),\nwhich is the essence of RNNs, is computed as:\nht = tanh (Whh ht−1 + Wxh xt)\n(12)\nwhere Whh and Wxh are the weight matrices. The hyperbolic\ntangent function, tanh, introduces non-linearity into the hidden\nstate computation process. The RNN output is denoted zt. The\nfinal hidden state hT serves as a representation of the sequence\n[31]. The architecture of RNNs is shown in Fig. 4.\nAfterward, hT is passed through a softmax-activated dense\nclassification layer, which yields a predicted class probability,\nˆY , as follows:\nˆYi =\ne(Why hT )i\nPC\nj=1 e(Why hT )j\n(13)\nFig. 4.\nArchitecture of the proposed RNN-based MIVS.\nwhere Why is the output layer’s weight matrix, and C is the\nnumber of classes. Given the binary nature of our problem,\nthe RNN is trained using binary cross-entropy loss function:\nL = −1\nN\nN\nX\nk=1\n[yk log(ˆyk) + (1 −yk) log(1 −ˆyk)]\n(14)\nwhere N denotes the number of training samples in the batch,\nyk ∈{0, 1} is the true label of the k-th sample, and ˆyk ∈(0, 1)\nis the RNN-predicted probability that the sample is an FDIA.\nWith the ability to learn from multiple input channels, an RNN\nmodel can be trained both on the local and remote current\nmeasurements of the LCDRs, one channel per phase/pole\ncurrent measurement.\nIV. PERFORMANCE EVALUATION OF THE PROPOSED MIVS\nThis section presents the performance evaluation procedure\nof the MIVS and presents the results of different case studies.\nA. Test Microgrid\nThe performance of the proposed MIVS approach is evalu-\nated using the medium-voltage inverter-based microgrid test\nsystem depicted in Fig. 5, simulated in PSCAD/EMTDC\nenvironment. This inverter-based microgrid has an AC side\nwhich is based on the IEEE 33-bus distribution benchmark\nsystem and is interconnected, via a bidirectional interlinking\nAC-DC converter, with a 6-bus DC side, as illustrated in the\nFigure. In the test system, all DGs are droop-controlled and\nare interfaced with the microgrid via DC-to-AC inverters and\nDC-to-DC converters on the AC and DC sides, respectively\n[32]. Additionally, all DGs are equipped with hard fault current\nlimiters, which are self-protection mechanisms employed by\nmodern DGs, that cap the current withdrawn from each DG\nduring fault conditions. These limiters are set to allow a\nmaximum of 1.5 p.u of the DG’s current to flow into the\ninverter-based microgrid during faults. The test system’s total\nactive and reactive power demands are 12.35 p.u. and 4.6 p.u.,\nrespectively, for a base complex power of 1 MVA. In the test\ninverter-based microgrid, any line can be potentially protected\nby LCDRs for accuracy and speed needs. LCDRs settings id,\nib, m1, m2, and η are set as 0.05 kA, 0.585 kA, 0.2, 0.4, and\n0.2, respectively, following [24], [25].\n\n\n6\nFig. 5.\nTest system.\nB. Performance Evaluation Metrics\nThe performance of the proposed approach is evaluated in\nseveral case studies using the following standard metric:\nAccuracy =\nTPs + TNs\nTPs + TNs + FPs + FNs\n(15)\nwhere True Positives (TPs) and False Negatives (FNs) are\ndetected and undetected FDIAs, respectively, while True Neg-\natives (TPs) and False Positives (FPs) are correctly classified\nand misclassified faults, respectively. For thorougher analysis,\nPrecision, Recall, and F1-score metrics are used, defined as\nF1-score = 2 · Precision · Recall\nPrecision + Recall ,\nwhere\n(16)\nPrecision =\nTPs\nTPs + FPs..(20)......Recall =\nTPs\nTPs + FNs..(21)\nC. Results of Comprehensive Case Studies 1 and 2\nIn this subsection, we showcase the performance of the\nproposed MIVS by focusing on two representative LCDRs\nas case studies. Specifically, we train and evaluate one MIVS\nfor an AC LCDR, MIV S1−2\nAC , and another for a DC LCDR,\nMIV S34−35\nDC\n. The selected LCDRs are LCDRAC\n1−2, which\nprotects the AC line 1-2 near bus 1, and LCDRDC\n34−35, which\nprotects the DC line 34-35 near bus 34. Each MIVS is\ntrained to differentiate between faults and FDIAs affecting its\ncorresponding LCDR.\n1) FDIA and Fault Evaluation Scenarios: To ensure com-\nprehensive evaluation, we simulate a wide range of fault\nand FDIA scenarios for each LCDR.\nOn one hand, a wide\nspectrum of fault cases are simulated considering different\nfault parameters, as follows:\n•\nFault type: For LCDRAC\n1−2, which protects a line with\nthree phases denoted A, B and C, the following fault\ntypes are simulated: A-G, B-G, C-G, A-B, B-C, C-\nA, A-B-G, B-C-G, C-A-G, A-B-C, and A-B-C-G,\nwhere G denotes the ground. Similarly, for LCDRDC\n34−35\nprotecting a DC line with two identical cables, one for the\npositive pole (PP) and one for the negative pole (NP),\nthe following fault types are simulated: PP-NP, PP-G,\nand NP-G.\n• Fault impedance: Different fault impedance values (Zf)\nare simulated, where Zf ∈[0,200] Ω, to cover scenarios\nranging from bolted to high impedance faults.\n• Fault location: Different fault locations, ranging from\nfaults located at 10% of the line’s length (calculated from\nthe LCDR’s location) up to 90% of the line length, with\na step of 10%, are simulated.\n• Fault inception time: To take into consideration the effect\nof the fault inception angle θ, fault starting times are\nvaried with θ ∈[0◦, 180◦] for LCDRAC\n1−2.\nIn total, 1000 fault scenarios are simulated for LCDRAC\n1−2 and\n600 fault scenarios for LCDRDC\n34−35. On the other hand, 1000\nFDIAs and TSAs are similarly generated for the AC LCDR\nand 600 for the DC LCDR, to establish a balance with fault\nscenarios. The FDIAs and TSAs are crafted by manipulating\nthe remote current measurement (I2) in each case to satisfy the\ntripping conditions of the respective LCDRs, using equations\n(1)-(10) outlined in Section II. These attacks are implemented\nthrough different ways of manipulating the magnitude and\nphase angle information of the targeted LCDR’s remote mea-\nsurements, including by adding to or multiplying the nominal\nvalue of I2, ensuring diverse attack scenarios. Furthermore, to\naccount for microgrid operational dynamics, the simulations\nalso include cases where FDIAs occur simultaneously with\ndynamic system events like the connection or disconnection of\nDGs or loads, under different system loading conditions. This\ncomprehensive approach ensures that the trained MIVS mod-\nels can effectively distinguish between legitimate faults and\ncyberattacks under various microgrid conditions. In each fault\nor FDIA scenario, the LCDR’s local and remote measurements\nare recorded for a few milliseconds. A fixed-length observation\nwindow of T time steps is used as input to the RNN, where\nT is selected to capture the transient characteristics of current\nwaveforms while maintaining low detection latency. In this\nwork, the input observation window for MIVS1−2\nAC spans 10 ms,\ncentered around the LCDR triggering event. For MIVS34−35\nDC\n,\na shorter window of 4 ms is used, reflecting the faster transient\ndynamics of DC fault waveforms. In both cases, the window is\ncentered on the triggering instant, incorporating measurements\nrecorded immediately before and after the LCDR pickup. The\ndatasets for LCDRAC\n1−2 and LCDRDC\n34−35 are labeled and\nsplit into training and testing sets according to the following\nprocedure. The fault scenarios for each LCDR are shuffled and\nrandomly split into 80% for training, and 20% for testing the\nperformance of the respective MIVS.\n2) MIVS Model Settings and Training: In this paper, each\nMIVS, including MIV S1−2\nAC\nand MIV S34−35\nDC\n, employs an\nRNN model, as explained in Section III, with 3 recurrent\nneural network layers, followed by flattening layer, two dense\nlayers, and a classification layer. This model has 14,817\n\n\n7\nFig. 6.\nTraining and validation Accuracy curves over epochs for (a)\nMIV S34−35\nDC\nand (b) MIV S1−2\nAC , blue denotes training while orange\ndenotes validation.\ntrainable parameters and occupies a memory space of 57.88\nKB. The details of the above model, including number of\nlayers are determined in a systematic way using the standard\ntechnique of automatic hyperparameter tuning, during which\nthe model’s variables are automatically updated during the\ntraining process, with the objective of maximizing the model’s\naccuracy, using grid search as an optimization technique [33].\nWithin each optimization iteration, the RNN is trained over\nseveral epochs using Adam optimizer and the Back Propaga-\ntion Through Time algorithm [31].\nTo further illustrate the\nconvergence behavior and learning stability of the proposed\nmodels, training and validation accuracy curves over epochs\nare included for both MIV S1−2\nAC\nand MIV S34−35\nDC\n, respec-\ntively, as shown in Fig. 6. Both models converge smoothly\nwithin a few epochs, with training and validation curves\ntracking closely throughout, indicating stable learning and that\nthe selected model architecture and training configuration are\nwell-suited for this classification task.\n3) Testing Results of MIV S1−2\nAC and MIV S34−35\nDC\n: Tables\nI and II summarize the testing results of the proposed cyber-\nresilient validation scheme for the AC and DC line current dif-\nferential relays, MIV S1−2\nAC and MIV S34−35\nDC\n. From a protec-\ntion perspective, the primary objective of the proposed scheme\nis to prevent false tripping caused by false data injection\nattacks while preserving relay dependability during genuine\ninternal faults. As shown in Table I, MIV S1−2\nAC successfully\nblocks 98.3% of FDIA cases, thereby preventing erroneous\nLCDR operations, while only 1.7% of FDIA instances are\nmisclassified as faults. More importantly, 99.5% of internal\nfaults are correctly validated, indicating that the proposed\nscheme introduces negligible risk of fault non-tripping and\nthus preserves the inherent dependability of LCDRAC\n1−2. Sim-\nilarly, MIV S34−35\nDC\ndemonstrates strong protection perfor-\nmance by correctly identifying 99.17% of FDIA cases and\nachieving 100% correct validation of internal faults, ensuring\nthat no legitimate fault is blocked. This result confirms that the\nproposed validation layer does not compromise fault clearance\nin DC line protection, which is critical in inverter-dominated\nmicrogrids. In addition to these protection-oriented outcomes,\nthe overall classification performance is summarized in Table\nII, where MIV S1−2\nAC and MIV S34−35\nDC\nachieve accuracies of\n98.9% and 99.6%, respectively. These metrics further confirm\nthe ability of the proposed MIVS to reliably distinguish be-\ntween faults and cyber-induced false measurements. It can be\nobserved from the results that some FDIAs are misclassified.\nFor instance, Table I shows that a small number of FDIAs\nTABLE I\nCONFUSION MATRICES FOR MIV S1−2\nAC\nAND MIV S34−35\nDC\n....... MIV S1−2\nAC .............................................. MIV S34−35\nDC\n.......................\nPredicted case\nFaults\nFDIAs\ncase\nFaults\n99.5%\n0.5%\nTrue\nFDIAs\n1.7%\n98.3%\nPredicted case\nFaults\nFDIAs\ncase\nFaults\n100%\n0%\nTrue\nFDIAs\n0.07%\n99.17%\nTABLE II\nPERFORMANCE METRICS FOR MIV S1−2\nAC\nAND MIV S34−35\nDC\nMIVS\nAccuracy\nPrecision\nRecall\nF1-Score\nMIV S1−2\nAC\n98.9%\n99.5%\n98.3%\n98.9%\nMIV S34−35\nDC\n99.6%\n100%\n99.2%\n99.6%\nare misclassified as faults by MIVS1−2\nAC ; these correspond\npredominantly to stealthy FDIAs that introduce only a small\nperturbation to I2, resulting in a differential current trajec-\ntory that closely resembles that of a high-impedance fault.\nSimilarly, the small percentage of genuine faults misclassified\nas FDIAs correspond mainly to high-impedance faults at\nlocations close to the relay terminal, where the resulting\ndifferential current is small and may resemble a mild FDIA\nperturbation. These edge cases represent the inherent overlap\nbetween the most conservative FDIA profiles and the most\nsubtle fault conditions. The small number of such cases does\nnot compromise the practical utility of the MIVS, as the\nundetected FDIAs represent only those attacks that produce\na differential current signature nearly indistinguishable from a\ngenuine fault, and the misclassified faults can be cleared by\nbackup protection at the cost of a modest increase in fault\nclearance time. Fig. 7 illustrates examples of FDIA and fault\ncases. Overall, the results demonstrate that the proposed MIVS\neffectively enhances relay security by preventing false trips\nunder FDIA scenarios while maintaining high dependability\nfor internal fault detection in both AC and DC LCDRs.\nV. SCALABILITY AND SENSITIVITY ANALYSES\nA. Scalability Analysis: Case Studies 3–41\nIn this subsection, we focus on evaluating the scalability\nof the proposed MIVS. Therefore, we consider an alterna-\ntive system-level approach in which the microgrid security\ndesigners/planners train one MIVS to secure all LCDRs of the\nsame type, i.e., AC or DC, within the inverter-based microgrid,\ninstead of training one MIVS per LCDR, which can save on\ntraining efforts. After training, the MIVS can be employed in\nindividual LCDRs of the same type, and tested for FDIAs and\nfaults against each LCDR. This ensures the MIVS’s versatility\nin securing LCDRs of the same type installed anywhere in\nthe same microgrid. Subsequently, two different MIVSs are\ntrained: MIV SAC for the AC LCDRs in the inverter-based\nmicrogrid, and MIV SDC for the remaining DC LCDRs. A\n\n\n8\n(a)\n(b)\n(c)\n(d)\nFig. 7.\nExamples of FDIAs and faults investigated in this paper. Red\ndenotes remote measurements and blue denotes local measurements. (a) an\nFDIA manipulating one of the 3 phase remote measurements, (b) a single-\nphase-to-ground fault, (c) an FDIA manipulating multiple remote current\nmeasurements, (d) measurements under a fault involving multiple phases.\ncomprehensive dataset of fault and FDIA scenarios are simu-\nlated for each LCDR in the inverter-based microgrid following\nthe same approach explained in the previous subsection. In\ntotal, 25,344 and 3,456 fault scenarios are simulated for the\nAC and DC LCDRs, respectively. Similarly, 25,600 and 3,600\nFDIAs are simulated for the AC and DC LCDRs, respectively.\nFor each LCDR, fault scenarios are labeled, shuffled, and split\ninto 80% for training and 20% for testing. FDIA scenarios are\nalso labeled and split in the same way. Afterward, all AC\nfault and FDIA training datasets are combined together in\nDAC\ntrain. Similarly, DC fault and FDIA training datasets are\ncombined, forming DDC\ntrain. Testing datasets remain separate,\nto allow testing for individual LCDRs. This yields 32 testing\ndatasets for the AC LCDRs and 6 testing datasets for the\nDC LCDRs. Following this, MIV SAC is trained on DAC\ntrain,\nwhile MIV SDC, is trained on DDC\ntrain, following the approach\ndescribed earlier.\n1) Testing Results of MIV SAC: Fig. 8 depicts the results\nobtained for MIV SAC against FDIAs and faults for all lines\nin the AC side of the test system. They confirm that the\nproposed MIVS can accurately detect FDIAs that may target\nLCDRs installed on any line of the AC side while maintaining\nthe protective dependability, i.e., the fault detection accuracy\nof the LCDRs across all lines. Moreover, Fig. 8 reveals that\nMIV SAC exhibits high performance in terms of all metrics\n– precision, recall, accuracy, and F1-score. The minimum\nobserved Accuracy in the AC side is 99.67%. We assert that\nthis accuracy stems from the use of RNNs on LCDR current\nmeasurement samples within a few milliseconds before and\nafter the triggering event. The inter-line variation of the results\ncan be explained by the difference in the lines’ power flow, i.e.,\nthe currents passing through these lines before and after the\nfaults or FDIAs. When a fault occurs, depending on factors\nsuch as the fault location, the system contributes, to some\nextent, to the fault currents, i.e., the local and remote fault\ncurrents (I1 and I2) of the LCDR protecting this line. As\na result, some FDIA cases can be confused by the MIVS\nwith faults. For example, the difference between the local\nand remote currents of a high-loaded line during a fault\nmay be confused with the difference between the local and\nremote currents of a lightly-loaded line during an FDIA that\nslightly increases I2 without affecting I1. These results reflect\nthe accuracy of the MIVS in detecting FDIAs targeting AC\nLCDRs without affecting their dependability.\n2) Testing Results of MIV SDC: Similarly, the second\nMIVS, MIV SDC, trained in the previous Section, is tested\nfor each of the 6 lines individually for preciseness. Fig. 9\nsummarizes the results obtained in this experiment. Our results\nconfirm that the proposed MIVS can achieve excellent accu-\nracy in detecting more than 99% of FDIAs and 100% of faults\nfor all lines in the DC side, underscoring the performance of\nthe MIVS in securing DC LCDRs against FDIAs.\nB. Sensitivity to Measurement Noise: Case Studies 42–82\nModern LCDRs rely on high-fidelity measurement devices;\nhowever, practical measurement systems are inherently subject\nto noise and acquisition uncertainties. To evaluate the robust-\nness of the proposed MIVS under such conditions, this section\ninvestigates its sensitivity to measurement noise\n[34], [35],\n[12]. Two additional datasets of FDIAs and faults, referred\nto as noisy datasets, are generated following the same proce-\ndure described in the above subsection, and used to evaluate\nMIV SAC and MIV SDC. Measurement noise is modeled\nas additive white Gaussian noise with a signal-to-noise ratio\n(SNR) of 40 dB, which represents typical measurement condi-\ntions in practical systems [34], [35], [12]. The noise is applied\nto both local and remote current measurements. The trained\nmodels are evaluated on the noisy datasets without retraining,\nto assess their inherent robustness to measurement pertur-\nbations. As shown in Fig. 11, MIV SDC maintains strong\nperformance under noisy conditions, achieving a minimum ac-\ncuracy of 98.26% across all tested lines. Similarly, MIV SAC\ndemonstrates robust performance, as illustrated in Fig. 10,\nwith a minimum accuracy of 97.13%. The observed variations\nacross different scenarios can be attributed to differences in\nline loading conditions and fault characteristics. In particular,\nFDIA cases involving minimal perturbations to remote current\nmeasurements on heavily loaded lines may produce temporal\npatterns similar to those of high-impedance faults, leading to\noccasional misclassifications. Overall, the results indicate that\nthe proposed MIVS exhibits strong robustness to measurement\nnoise, with only a marginal degradation in performance under\nrealistic noise conditions.\nVI. REAL-TIME VALIDATION AND DISCUSSION\nA. Verification through Real-Time Simulation\nTo assess the real-time feasibility of the proposed cyber-\nresilient validation scheme, hardware-in-the-loop (HIL) exper-\niments are conducted using the OPAL-RT real-time simulation\nplatform shown in Fig. 12. The setup consists of: (i) an\nOP5700 real-time digital simulator (RTS) with FPGA-based\nHIL capability, (ii) a Tektronix DPO4054B digital oscilloscope\nfor high-resolution timing measurements, and (iii) a host PC\nfor model deployment and monitoring.\n\n\n9\nFig. 8.\nPerformance metrics of the AC-side MIVS.\nFig. 9.\nPerformance metrics of the DC-side MIVS.\nThe OP5700 RTS integrates reconfigurable FPGA re-\nsources and Intel Xeon E5 quad-core processors operating\nat 2.3–3.0 GHz, enabling deterministic real-time execution\nof protection algorithms [36]. The trained CRV S1–2 and its\nassociated LCDRAC\n1–2 are deployed to the RTS using RT-\nLAB, which automatically converts the developed models into\noptimized C code suitable for real-time execution. Within the\nRTS, the LCDR logic and the CRVS are executed on the\nsame CPU core to reflect a realistic relay-level deployment\nscenario. A second core is used to simulate the remainder of\nthe microgrid, including inverter-interfaced DGs and network\ndynamics. The entire system operates synchronously at a\nsampling frequency of 1 kHz, consistent with practical digital\nprotection implementations. The CRVS generates a binary\nvalidation signal indicating whether the LCDR triggering event\ncorresponds to a genuine internal fault or an FDIA. This signal\nis routed through the RTS I/O interface and captured by the\noscilloscope to accurately quantify the end-to-end detection\nlatency.\nUsing this setup, multiple fault and FDIA scenarios are\nexecuted in real time. Fig. 13 illustrates a representative\nFDIA case, showing the elapsed time between LCDR pickup\nand CRVS decision output. The measured detection latency\nof the CRVS is approximately 1.2 ms. From a protection\nperspective, this additional latency is well within acceptable\nlimits. Modern line current differential relays typically operate\nwithin a few milliseconds [24], and the CRVS executes in\nparallel with existing relay logic without altering protection\nthresholds or operating principles. Consequently, the proposed\nvalidation layer does not compromise protection speed or\nfault clearance requirements. These HIL results confirm that\nthe proposed CRVS can be executed deterministically in real\ntime using commercially available relay-class hardware. The\nlow computational footprint and sub-cycle detection latency\ndemonstrate the practicality of integrating the CRVS as a\nsupervisory cybersecurity layer in inverter-based microgrids.\nB. Discussion\nCurrent protection logic of existing LCDRs is designed to\nrespond to internal fault and cannot distinguish them from\nFDIAs. In other words, without an MIVS, 100% of FDIAs\ncan easily cause both AC and DC LCDRs to unnecessarily\nissue false trip commands to their circuit breakers. Therefore,\nthe MIVS greatly enhances the cybersecurity of such LCDRs,\nand hence the microgrids security from this angle. Despite the\ngreat reduction in attack surface after implementing MIVS as\na new security layer, it is important to recall that achieving\nperfect security is not easy and requires different and diverse\nsecurity layers−an interesting are of future work. On another\nnote, after implementing the proposed MIVS, there is a\nsmall percentage of undetected faults. However, this small\npercentage is not concerning as these faults can be detected by\nbackup relaying logics available in modern LCDRs at the cost\nof increased fault detection time. Moreover, while the proposed\nMIVS shows an excellent inference time as demonstrated in\nSection VI-A, future researchers can investigate and optimize\nthe exact hardware requirements of proposed MIVS and fur-\nther study its hardware security. Future work can also focus\non incorporating features from the communication layer in the\nproposed MIVS to further enhance FDIA detection accuracy.\nVII. RELATED WORK AND COMPARATIVE ANALYSIS\nRelated works have explored the use of AI and deep learning\nfor measurement interpretation in power systems, including\nfault detection in transformers, wide-area damping controllers,\ndynamic state estimation, and transmission line protection.\nFor instance, Thomas et al. [38] proposed a CNN-transformer\nmodel to extract features from time-domain current measure-\nments for high-impedance fault detection in distribution net-\nworks. Asghari et al. [5] introduced a cyber-resilient random-\nforest-based scheme for transmission line protection using\ntraveling-wave measurements, highlighting the potential of\nAI to assess the physical consistency of measured signals.\nSimilarly, Saber et al. [10] demonstrated a data-driven ap-\nproach to detect adversarial attacks on transformer differential\nrelays, further illustrating how AI can act as a supervisory\nmeasurement validation layer. Other TIM studies, such as\n[11], [13], [14], have applied ensemble learning and adaptive\npenalized methods to identify anomalies in transformer and\nwide-area measurement streams under adversarial conditions.\nThe methods in [20] and [21] require the installation of\nextra passive components—reactors and capacitors—on each\nprotected line, which increases hardware cost and is impracti-\ncal for large-scale microgrid deployments. Both methods are\nalso limited to DC LCDRs and cannot be extended to AC line\nprotection. The approach in [19] avoids additional hardware\nbut requires the protected DC line to be bipolar, restricting\nits applicability, and exhibits a detection time of up to 10 ms,\nwhich may be insufficient for fast-acting protection systems.\nMachine-learning-based methods such as those in [12], [37]\n\n\n10\nFig. 10. Performance metrics of the AC-side MIVS considering measurement noise.\nTABLE III\nQUALITATIVE COMPARISON WITH RELATED WORKS FOCUSING ON MICROGRID LCDRS\nPoint of Comparison\nProposed Approach\n[20]\n[21]\n[19]\n- Model-free approach?\nYes\nNo\nNo\nNo\n- Applicability\nAC & DC LCDRs\nDC LCDRs\nDC LCDRs\nDC LCDRs\n- Required additional microgrid components\nNone\nExtra reactors &capacitors\nExtra reactors\nLCDR’s line\nor special configurations\nfor each protected line\nfor each protected line\nmust be bipolar\n- Speed of FDIA-detection\n< 2ms\nnot discussed\nnot discussed\nup to 10 ms\nFig. 11.\nPerformance metrics of DC-side MIVS considering measurement\nnoise.\nFig. 12. Real-Time Simulation Setup.\nFig. 13. Time taken by the proposed MIVS to detect an FDIA.\nTABLE IV\nQUANTITATIVE COMPARISON WITH RELATED WORKS PROPOSING\nMACHINE LEARNING-BASED SOLUTIONS FOR LCDRS\nCase\nProposed MIVS\n[12], [37]’s approach\n[18]’s approach\nLCDRAC\n1−2\n98.9%\n92.79%\n89.47%\nLCDRDC\n1−2\n99.6%\n96.4%\n91.64%\nrely on features derived from current magnitudes and phase\nangles, which are effective in transmission systems with\nlarge fault currents but are less discriminative in inverter-\nbased microgrids where fault current magnitudes are actively\ncapped. Similarly, the principal-component-based isolation-\nforest approach of [18] is trained on steady-state current\nmagnitude snapshots, making it less sensitive to the temporal\nstructure of transient fault waveforms characteristic of inverter-\ndominated systems. In contrast, the proposed MIVS operates\ndirectly on short windows of instantaneous current measure-\nments, requires no additional hardware, applies uniformly to\nboth AC and DC LCDRs, and achieves sub-2 ms detection\nlatency, without requiring hand-crafted features or system-\ntopology-specific configurations. While these works illustrate\nthe general applicability of AI to measurement validation in\nthe power domain, none specifically address the challenges of\nLCDRs in inverter-based microgrids. In particular, inverter-\nbased microgrid LCDRs operate with low fault currents due\nto inverter-imposed limits, making traditional magnitude-based\nor phasor-based detection techniques ineffective. The proposed\nMIVS is, to the best of our knowledge, the first AI-based\nmeasurement validation framework designed to interpret short-\nwindow synchronized multi-phase current measurements from\nboth AC and DC LCDRs in inverter-based microgrids, dis-\ntinguishing physically plausible fault-induced currents from\ncyber-manipulated streams while preserving relay dependabil-\nity and real-time operability. This positions the MIVS as a\nnovel extension of the TIM literature on AI for measurement\nand instrumentation, expanding its application to microgrid\nprotection instrumentation under adversarial conditions.\n\n\n11\nMoreover, we compare the proposed MIVS with the most\nrelated works on LCDRs. Compared to previous works on\nLCDRs installed in microgrid in general, i.e., [19], [20], [21],\nthe proposed approach is the only approach that also does\nnot require additional microgrid components and maintains an\nacceptable FDIA detection time. In further detail, as explained\nin Section I, one of the main advantages of the proposed\nmethod is that it does not require the installation of additional\nmicrogrid components, unlike existing techniques, e.g., [20],\n[21], which are also specific to DC microgrids only and cannot\nbe applied to detect FDIAs on AC LCDRs. Another advantage\nof the proposed method is its high speed, as it can detect\nFDIAs and confirm faults in less than 2 milliseconds, as ver-\nified by the real-time experiment in Section VI-A. Therefore,\nthe proposed scheme is faster than methods that may increase\nfault-detection time, such as that in [19]. The method in [19]\ncannot be applied to detect FDIAs on AC LCDRs, applies only\nto DC microgrids and only when the protected line is bipolar.\nA summary of this analysis is depicted in Table III.\nAdditionally, this section quantitatively compares the per-\nformance of the MIVS with existing machine-learning-based\napproaches for LCDRs in transmission systems, as no studies\nspecifically address LCDRs in inverter-based microgrids. Two\nprimary methods are considered: 1) MLPs trained on features\nderived from current magnitudes and phase angles [12], [37],\nand 2) principal component analysis with an isolation-forest\nalgorithm trained on current magnitudes [18]. It is worth-\nnoting to recall that transmission system LCDRs experience\nsignificantly higher fault currents that affect the LCDR’s local\nand remote current measurements compared to FDIAs, making\nit easier to distinguish faults from cyberattacks using current\nmagnitude variations [18]. This assumption, however, does not\nhold in inverter-based microgrids, where fault currents are\nlimited and fault level is much lower than that of transmis-\nsion systems. The proposed MIVS is compared with these\nmethods by applying them to LCDRAC\n1−2 and LCDRDC\n34−35.\nThe results, shown in Table IV, confirm that the proposed\nMIVS outperforms existing approaches in FDIA detection\naccuracy while maintaining LCDR dependability and speed.\nThis improvement is attributed to the MIVS’s ability to learn\npatterns in both local and remote currents during faults and\nFDIAs, rather than relying solely on static snapshots of current\nmagnitudes (or angles), as in previous methods.\nVIII. CONCLUSION\nThis paper proposed a novel and flexible MIVS that can be\nused to detect FDIAs against AC and DC LCDRs in inverter-\nbased microgrids. The proposed MIVS requires only LCDR\ncurrent measurements. After implementation, the LCDR trips\nonly if the MIVS confirms that the triggering event is an\nactual fault, mitigating the impact of FDIAs. The proposed\nMIVS leverages an RNN that exploits the time dependence\nof LCDR current measurements instead of relying on hand-\ncrafted features unsuitable for inverter-based microgrids. The\nperformance of the proposed MIVS is evaluated using an\ninverter-based microgrid test system under an extensive set\nof faults and FDIAs. Our results indicate that the MIVS: 1)\ncan accurately detect FDIAs on both AC and DC LCDRs,\noutperforming existing methods, 2) does not greatly affect\nthe LCDR’s dependability, and 3) is robust to system vari-\nations.The MIVS’s ability to operate in real-time was verified\nusing OPAL-RT’s simulator. Future work directions have also\nbeen discussed.\nREFERENCES\n[1] Y. Liu, P. Ning, and M. K. Reiter, “False data injection attacks against\nstate estimation in electric power grids,” in Proc. 16th ACM Conf.\nComput. Commun. Secur., Chicago, IL, USA, Nov. 2009, pp. 21–32.\n[2] “How microgrid control technology is driving innovation in energy re-\nsiliency for the department of defense,” Siemens Government Technolo-\ngies, [Online]. Available: https://www.siemensgovt.com/insights/articles/\nmicrogrid-control-technology-dod.\n[3] A. Hooshyar and R. Iravani, “Microgrid protection,” Proc. IEEE, vol.\n105, no. 7, pp. 1332–1353, July 2017.\n[4] S. Mishra, K. Anderson, B. Miller, K. Boyer, and A. Warren, “Mi-\ncrogrid resilience: A holistic approach for assessing threats, identifying\nvulnerabilities, and designing corresponding mitigation strategies,” Appl.\nEnergy, vol. 264, p. 114726, Apr. 2020.\n[5] M. Asghari, A. Ameli, J. Southgate, A. Doostmohammadi, M. Ghafouri,\nand M. Nasir Uddin, “Cyber-resilient fault diagnosis in transmission\nlines: A substitute for distance relays under cyber-attacks,” IEEE Trans.\nInstrum. Meas., vol. 74, pp. 1–14, 2025.\n[6] A. Soleimanisardoo, H. K. Karegar, and H. H. Zeineldin, “Differential\nfrequency protection scheme based on off-nominal frequency injections\nfor inverter-based islanded microgrids,” IEEE Trans. Smart Grid, vol. 10,\nno. 2, pp. 2107–2114, March 2019.\n[7] H. Miller, J. Burger, N. Fischer, and B. Kasztenny, “Modern line current\ndifferential protection solutions,” in 63rd Annual Conf. Protective Relay\nEngineers, Mar. 2010, pp. 1–25.\n[8] K.-D. Lu, Z.-G. Wu, and T. Huang, “Differential evolution-based\nthree stage dynamic cyber-attack of cyber-physical power systems,”\nIEEE/ASME Transactions on Mechatronics, vol. 28, no. 2, pp. 1137–\n1148, 2022.\n[9] K.-D. Lu and Z.-G. Wu, “Constrained-differential-evolution-based\nstealthy sparse cyber-attack and countermeasure in an ac smart grid,”\nIEEE transactions on industrial informatics, vol. 18, no. 8, pp. 5275–\n5285, 2021.\n[10] A. M. Saber, H. E. Z. Farag, A. Youssef, and D. Kundur, “A model-\nindependent trojan attack on deep learning-based fdia detection in smart\ngrid protection systems,” IEEE Trans. Instrum. Meas., vol. 74, pp. 1–13,\n2025.\n[11] M. N. Ali, M. Amer, and M. Elsisi, “Reliable iot paradigm with\nensemble machine learning for faults diagnosis of power transformers\nconsidering adversarial attacks,” IEEE Trans. Instrum. Meas., 2023.\n[12] A. M. Saber, A. Youssef, D. Svetinovic, H. H. Zeineldin, and E. F. El-\nSaadany, “Cyber-immune line current differential relays,” IEEE Trans.\nInd. Inform., vol. 20, no. 3, pp. 3597–3608, March 2024.\n[13] M. Zadsar, M. Ghafouri, A. Ameli, and B. Moussa, “Preventing time-\nsynchronization attacks on synchrophasor measurements of wide-area\ndamping controllers,” IEEE Trans. Instrum. Meas., 2023.\n[14] S. Riahinia, A. Ameli, M. Ghafouri, and A. Yassine, “An adaptive\npenalized weighted least squared approach for detecting and mitigating\ncyber-attacks on dynamic state estimation,” IEEE Trans. Instrum. Meas.,\n2024.\n[15] S. Pola, M. Jovanovic, M. A. Azzouz, and M. Mirhassani, “Cyber\nresiliency enhancement of overcurrent relays in distribution systems,”\nIEEE Trans. Smart Grid, vol. 15, no. 4, pp. 4063–4076, 2023.\n[16] L. C. et al., “Remedial pilot main protection scheme for transmission\nline independent of data synchronism,” IEEE Trans. Smart Grid, vol. 10,\nno. 1, pp. 681–690, Jan. 2019.\n[17] Y. M. Khaw, A. A. Jahromi, M. F. M. Arani, S. Sanner, D. Kundur, and\nM. Kassouf, “A deep learning-based cyberattack detection system for\ntransmission protective relays,” IEEE Trans. Smart Grid, vol. 12, no. 3,\npp. 2554–2565, May 2021.\n[18] A. M. Saber, A. Youssef, D. Svetinovic, H. H. Zeineldin, and E. F.\nEl-Saadany, “Anomaly-based detection of cyberattacks on line current\ndifferential relays,” IEEE Trans. Smart Grid, vol. 13, no. 6, pp. 4787–\n4800, Nov. 2022.\n\n\n12\n[19] A. Pandey, S. R. Mohanty, and R. Mohanty, “A cyber resilient protection\nscheme for bipolar dc microgrids using symmetrical component decom-\nposition,” IEEE Trans. Ind. Inf., vol. 20, no. 3, pp. 4481–4491, March\n2024.\n[20] A. Ameli, K. A. Saleh, A. Kirakosyan, E. F. El-Saadany, and M. M. A.\nSalama, “A cyberattack detection method for line current differential\nrelays in medium-voltage dc microgrids,” IEEE Trans. Inf. Forensics\nSecur., vol. 15, pp. 3580–3594, 2020.\n[21] V. Nougain, S. Mishra, and S. S. Jena, “Resilient protection of medium\nvoltage dc microgrids against cyber intrusion,” IEEE Trans. Power Del.,\nvol. 37, no. 2, pp. 960–971, April 2022.\n[22] K. Saleh, M. Allam, and A. Mehrizi-Sani, “Protection of inverter-based\nislanded microgrids via synthetic harmonic current pattern injection,”\nIEEE Trans. Power Deliv., vol. 36, no. 4, pp. 2434–2445, Aug. 2021.\n[23] M. Pirani, M. Hosseinzadeh, J. A. Taylor, and B. Sinopoli, “Optimal\nactive fault detection in inverter-based grids,” IEEE Trans. Control Syst.\nTechnol, vol. 31, no. 3, pp. 1411–1417, May 2023.\n[24] “SEL-T400L time-domain line protection,” Schweitzer Engineering\nLaboratories, Inc., [Online]. Available: https://selinc.com/api/download/\n116461/.\n[25] M. Monadi, C. Gavriluta, A. Luna, J. I. Candela, and P. Rodriguez,\n“Centralized protection strategy for medium voltage dc microgrids,”\nIEEE Trans. Power Del., vol. 32, no. 1, pp. 430–440, Feb. 2017.\n[26] H. Saadat, Power System Analysis.\nWCB/McGraw Hill, 1999.\n[27] D. Dolev and A. C. Yao, “On the security of public key protocols,” in\n22nd Annual Symp. on Found. of Comp. Science, 1981, pp. 350–357.\n[28] M. Furdek, N. Skorin-Kapov, S. Zsigmond, and L. Wosinska, “Vulnera-\nbilities and security issues in optical networks,” in Proc. 16th Int. Conf.\nTransparent Opt. Netw. (ICTON), 2014, pp. 1–4.\n[29] R. J. Williams and D. Zipser, “Gradient-based learning algorithms for\nrecurrent networks and their computational complexity,” in Backpropa-\ngation, 2013, pp. 433–486.\n[30] I. Oguiza, “TsAI - a state-of-the-art deep learning library for time\nseries and sequential data,” [Online]. Available: https://github.com/\ntimeseriesAI/tsai.\n[31] G. Chen, “A gentle tutorial of recurrent neural network with error\nbackpropagation,” arXiv preprint, vol. arXiv:1610.02583, 2016.\n[32] M. Y. Morgan, M. F. Shaaban, H. F. Sindi, and H. H. Zeineldin, “A\nholomorphic embedding power flow algorithm for islanded hybrid ac/dc\nmicrogrids,” IEEE Trans. Smart Grid, vol. 13, no. 3, pp. 1813–1825,\nMay 2022.\n[33] J. Snoek, H. Larochelle, and R. P. Adams, “Practical bayesian optimiza-\ntion of machine learning algorithms,” in Adv. Neural. Inf. Process. Syst.\n(NIPS 2012), vol. 25, Oct. 2012.\n[34] D. Hou, A. Guzman, and J. Roberts, “Innovative solutions improve\ntransmission line protection,” in Proc. Southern African Conf. Power\nSyst. Protect., Midrand, South Africa, Nov. 1998, pp. 1–25.\n[35] R. Williamson and J. White, Advancing Maths for AQA: Statistics 7.\nLondon, U.K.: Heinemann Educational, 2002, vol. 11.\n[36] “OP5700,” OPAL-RT Technologies, Inc., [Online]. Available: https://\nwiki.opal-rt.com/display/HDGD/OP5700.\n[37] A. Ameli, A. Ayad, E. F. El-Saadany, M. M. A. Salama, and A. Youssef,\n“A learning-based framework for detecting cyber-attacks against line\ncurrent differential relays,” IEEE Trans. Power Deliv., vol. 36, no. 4,\npp. 2274–2286, 2021.\n[38] J. B. Thomas, S. G. Chaudhari, S. K. V., and N. K. Verma, “Cnn-based\ntransformer model for fault detection in power system networks,” IEEE\nTrans. Instrum. Meas., vol. 72, pp. 1–10, 2023.\nAhmad Mohammad Saber (Member, IEEE) re-\nceived the B.Sc. degree from Ain Shams University,\nEgypt, in 2016, the M.Sc. degree from Cairo Uni-\nversity, Egypt, in 2019, and the Ph.D degree from\nKhalifa University, UAE, in 2024. He is currently\na Postdoctoral fellow at the University of Toronto,\nON, Canada.\nHe received the Outstanding Thesis Award at\nIEEE SmartGridComm 2025, and the UAE Ex-\ncellence and Creative Engineering Award in 2024.\nSince 2016, he has held technical and commercial\nroles in several industries including power transformers manufacturing, water\nand wastewater treatment, and access control and security systems. In 2023,\nhe was an international visiting graduate student at the University of Toronto,\nON, Canada. His current research interests include cyber-physical security, AI\napplications and security, power system protection, distributed generation, and\nrenewable power planning and integration. Dr. Saber is a reviewer for multiple\nIEEE Transactions journals and a technical program committee member for\nthe IEEE PST 2026.\nAhmed Saber Refae received the B.Sc., M.Sc.,\nand Ph.D. degrees in electrical power engineer-\ning from Cairo University, Giza, Egypt, in 2008,\n2013, and 2019, respectively.He was a Postdoctoral\nFellow with Khalifa University, Abu Dhabi, UAE.\nHe is currently an Associate Professor with Elec-\ntrical Power Engineering Department, Faculty of\nEngineering, Cairo University. His research interests\ninclude HVAC and HVDC transmission system pro-\ntection, AC microgrid protection, and hybrid AC/DC\nmicrogrid protection.\nDavor Svetinovic (SM’16) is a professor of com-\nputer science at the Department of Computer Sci-\nence, Khalifa University, Abu Dhabi, and a visiting\nfellow at the ADIA Lab, Abu Dhabi, UAE. He\nreceived his doctorate in computer science from the\nUniversity of Waterloo, Waterloo, ON, Canada, in\n2006. Previously, he worked at WU Wien, Austria,\nTU Wien, Austria, and Lero −the Irish Software\nEngineering Center, Ireland. He was the head and\ndirector of the Research Center for Cryptoeconomics\nin Vienna, Austria. He was a visiting professor and a\nresearch affiliate at MIT and MIT Media Lab, MIT, USA. Davor has extensive\nexperience working on complex multidisciplinary research projects. He has\npublished more than 120 papers in leading journals and conferences and is a\nhighly cited researcher in blockchain technology. His research interests include\ncybersecurity, blockchain technology, cryptoeconomics, trust, and software\nengineering. His career has furthered his interest and expertise in developing\nadvanced research capabilities and institutions in emerging economies. He is\na Senior Member of IEEE and ACM (Lifetime) and a Mohammed Bin Rashid\nAcademy of Scientists affiliate.\nHatem H. Zeineldin (M’06–SM’13) received the\nB.Sc. and M.Sc. degrees in electrical engineering\nfrom Cairo University, Giza, Egypt, in 1999 and\n2002, respectively, and the Ph.D. degree in electrical\nand computer engineering from the University of\nWaterloo, Waterloo, ON, Canada, in 2006. He was\nwith Smith and Andersen Electrical Engineering,\nInc., North York, ON, USA, where he was involved\nin projects involving distribution system designs,\nprotection, and distributed generation. He was a Vis-\niting Professor with the Massachusetts Institute of\nTechnology, Cambridge, MA, USA. He is with Khalifa University of Science\nand Technology, Abu Dhabi, UAE and on leave from Faculty of Engineering,\nCairo University. His current research interests include distribution system\nprotection, distributed generation, and microgrids.\n\n\n13\nAmr Youssef (SM’06) received the B.Sc. and M.Sc.\ndegrees from Cairo University, Cairo, Egypt, in\n1990 and 1993, respectively, and the Ph.D. degree\nfrom Queens University, Kingston, ON, Canada, in\n1997. He was with Nortel Networks, the Center\nfor Applied Cryptographic Research, University of\nWaterloo, IBM, and also with Cairo University. He is\ncurrently a Professor with the Concordia Institute for\nInformation Systems Engineering, Concordia Uni-\nversity, Montreal, Canada. He has authored over\n300 referred journal and conference publications in\nareas related to his research interests. His current research interests include\ninformation security, and cyber-physical systems security. Dr. Youssef served\non over 100 technical program committees of cryptography and data security\nconferences. He was the co/chair for Africacrypt 2010, Africacrypt 2020, the\nconference Selected Areas in Cryptography (SAC 2014, SAC 2006, and SAC\n2001).\nEhab El-Saadany (F’18) is an IEEE Fellow for\nhis contributions in distributed generation planning,\noperation and control. He received his B.Sc. and\nM.Sc. degrees in Electrical Engineering from Ain\nShams University, Cairo, Egypt, in 1986 and 1990,\nrespectively, and his Ph.D. degree in Electrical Engi-\nneering from the University of Waterloo, Waterloo,\nON, Canada, in 1998, where he was a Professor\nwith the ECE Department till 2019, where he was\nthe Director of the Power MEng program between\n2010 and 2015. Currently, he is a Professor at the\nDepartment of Electrical Engineering and the Dean of College of Engineering\nand Physical Sciences at Khalifa University, UAE, and an and Adjunct\nProfessor at the ECE Department, University of Waterloo, Canada. Dr. El-\nSaadany is an internationally recognized expert in the area of sustainable en-\nergy integration and smart distribution systems. His research interests include\nsmart grid operation and control, microgrids, transportation electrification,\nself-healing, cyber-physical security of smart grids, protection, power quality,\nand embedded generation. He is an Editor of the IEEE TRANSACTIONS ON\nSMART GRID, the IEEE TRANSACTIONS ON POWER SYSTEMS, and\nIEEE Power Engineering Letters. He is a Registered Professional Engineer in\nthe Province of Ontario.\nDeepa Kundur (Fellow, IEEE) is Professor and\nChair of The Edward S. Rogers Sr. Department of\nElectrical and Computer Engineering (ECE) at the\nUniversity of Toronto and holds a Tier 1 Canada\nResearch Chair in Cybersecurity of Intelligent Crit-\nical Infrastructure. A native of Toronto, Canada, she\nreceived her B.A.Sc., M.A.Sc., and Ph.D. degrees\nin Electrical and Computer Engineering from the\nUniversity of Toronto in 1993, 1995, and 1999,\nrespectively.\nProfessor Kundur’s research focuses on the cyber-\nsecurity of critical infrastructure, with emphasis on energy and transportation\nsystems, as well as data-centric approaches in psychiatry. Her work spans\nthe modeling and analysis of cyber-physical attacks, advanced detection and\ninference methods using diverse and multimodal data sources, and cyber-\nphysical strategies for infrastructure resilience. Her research applies methods\ndrawn from deep learning, dynamical systems, applied cryptography, network\ntheory, and optimization. She has authored over 275 publications and has\nreceived numerous paper awards.\nHer professional service includes roles in national research funding and\ntechnical communities. She served as a member and Chair of the NSERC\nDiscovery Grant Evaluation Group in Electrical and Computer Engineering\n(2013–2020), a primary source of federal research funding in Canada, and\nhas contributed to advisory committees related to cybersecurity of critical\ninfrastructure, as well as conference leadership and editorial roles at major\nIEEE and ACM venues. She is a Fellow of the IEEE, a Fellow of the Canadian\nAcademy of Engineering, a Fellow of the Engineering Institute of Canada,\nand a Senior Fellow of Massey College.\n",
  "Abstract": "Line current differential relays (LCDRs) are measurement-driven relays that rely on time-synchronized multi- phase current waveforms to infer internal faults in AC and DC power networks. In inverter-based microgrids, however, the increasing reliance on digitally communicated measurements exposes LCDRs to false-data injection attacks (FDIAs), in which adversaries manipulate remote measurement streams to create protection-triggering yet physically inconsistent current trajecto- ries. This paper addresses this emerging measurement integrity problem by introducing a measurement integrity validation scheme that operates as a supervisory instrumentation layer for modern LCDRs. The proposed scheme interprets short windows of synchronized instantaneous current measurements recorded during relay operation and assesses their physical consistency to distinguish genuine fault-induced trajectories from cyber- manipulated measurement streams. A recurrent neural network is trained offline using only relay-available current measurements and exploits the temporal structure of differential current wave- forms, which remains informative in inverter-dominated systems where current magnitude is no longer a reliable observable. The method requires no additional sensors, auxiliary protection ele- ments, or prior knowledge of network topology, and is applicable to both AC and DC LCDRs without structural modification. The proposed measurement validation scheme is evaluated on an islanded inverter-based microgrid under a comprehensive set of fault and FDIA scenarios, demonstrating high detection accuracy while preserving relay dependability. Hardware-in-the- loop validation using an OPAL-RT real-time simulator confirms that the scheme satisfies protection timing constraints and can operate in real time under realistic operating conditions.",
  "URL": null
}