{
  "Title": "arXiv:2011.09620v1  [eess.SY]  19 Nov 2020",
  "DOI": null,
  "Text": "IET Renewable Power Generation\nResearch Article\nLyapunov Stability of Smart Inverters Using\nLinearized DistFlow Approximation\nISSN 1751-8644\ndoi: 0000000000\nwww.ietdl.org\nShammya Shananda Saha1,∗Daniel Arnold2 Anna Scaglione1 Eran Schweitzer1 Ciaran Roberts2 Sean\nPeisert2 Nathan G. Johnson3\n1School of Electrical, Computer and Energy Engineering, Arizona State University, Tempe, Arizona.\n2Lawrence Berkeley National Lab, Berkeley, California.\n3The Polytechnic School, Arizona State University, Mesa, Arizona.\n* E-mail: shammya.saha@asu.edu\nAbstract: Fast-acting smart inverters that utilize preset operating conditions to determine real and reactive power injec-\ntion/consumption can create voltage instabilities (over-voltage, voltage oscillations and more) in an electrical distribution network\nif set-points are not properly conﬁgured. In this work, linear distribution power ﬂow equations and droop-based Volt-Var and Volt-\nWatt control curves are used to analytically derive a stability criterion using Lyapunov analysis that includes the network operating\ncondition. The methodology is generally applicable for control curves that can be represented as Lipschitz functions. The derived\nLipschitz constants account for smart inverter hardware limitations for reactive power generation. A local policy is derived from the\nstability criterion that allows inverters to adapt their control curves by monitoring only local voltage, thus avoiding centralized control\nor information sharing with other inverters. The criterion is independent of the internal time-delays of smart inverters. Simulation\nresults for inverters with and without the proposed stabilization technique demonstrate how smart inverters can mitigate voltage\noscillations locally and mitigate real and reactive power ﬂow disturbances at the substation under multiple scenarios. The study\nconcludes with illustrations of how the control policy can dampen oscillations caused by solar intermittency and cyber-attacks.\nNomenclature\nL\nSet of all lines\nN\nSet of all nodes\npc\ni, pg\ni\nReal power demand, Real power generation at\nnode i\nqc\ni , qg\ni\nReactive power demand, Real power generation\nat node i\nrij, xij\nLine resistance, Line reactance of line between\nnodes i and j\nPij, Qij\nReal power ﬂow, Reactive power ﬂow of line between\nnodes i and j\nvi\nVoltage of node i\ncij\nCurrent of line between nodes i and j\nsi\nRated apparent power of inverter at node i\npi\nMaximum real power output of inverter at node i\nqlim\ni\nHardware limit of reactive power generation of inverter\nat node i\nfp,i\nVolt-Watt control function of inverter at node i\nfq,i\nVolt-Var control function of inverter at node i\nCp,i\nLipschitz constant for Volt-Watt control function of\ninverter at node i\nCq,i\nLipschitz constant for Volt-Var control function of\ninverter at node i\n1\nIntroduction\n1.1\nMotivation\nThe fast-acting and complex control mechanisms of Distributed\nEnergy Resources (DER) pose challenges for planning, operations,\nand reliability of electric distribution systems and microgrids with\nincreasing amounts of DER. Poor DER coordination can create\nreliability issues even at low penetration levels [1]. At higher pen-\netrations, the net impact of many solar photovoltaic (PV) generators\nmay accumulate and further affect power quality [2, 3]. Power\nquality control devices could be added to the distribution network\nto counteract the problem, but the additional cost can be avoided\nif the problem can be resolved by the solar inverters. One such\napproach involves using PV inverter capacity to control power (real\nand reactive) generation/consumption as a means to stabilize voltage\nswings occurring from changes in load, generation, equipment fail-\nure, or cyber-attack. This functionality can be implemented within\nthe allowable scope of interconnection standards [4, 5] using only\nlocal information at the inverter without the need for additional data\nmonitoring and control equipment to be installed on the network.\n1.2\nRelated Literature\nNumerous works have studied power quality issues for inverter-\ndominated distribution networks and recommended mitigation\nstrategies for over-voltage, voltage oscillation, and other issues.\nMethods to perform voltage control by PV inverters can be catego-\nrized by the control approach (centralized or local), control function\n(Volt-Var, combined Volt-Var, and Volt-Watt, none) [? ], and level of\ndetail to which inverter hardware limits are expressed in the control\nfunction.\nIn a centralized approach, a utility or aggregator collects real-time\ninformation about the network, processes that information using\nan optimization formulation (commonly an Optimal Power Flow\n(OPF) formulation), and sends updated set-points back to the invert-\ners. Such an approach was taken in [6] to determine settings of\ninverters that ensured voltage stability across the entire distribu-\ntion network, but that approach required the centralized utility to\nexchange information with inverters and this restricted updates to\nevery 5-15 minutes. Similar approaches could be suitable for smaller\nnetworks with fewer inverters and more frequent communication.\nThe authors in [7] provided a centralized optimization formulation\nwith set-points updated at similar timescales to optimize local con-\ntrol curves modeled using a ﬁrst-order spline model. This approach\nwas well-suited for managing steady-state voltage levels but posed\nIET Renewable Power Generation, pp. 1–10\n© The Institution of Engineering and Technology 2020\n1\narXiv:2011.09620v1  [eess.SY]  19 Nov 2020\n\n\nchallenges to resolving fast-acting voltage oscillations occurring\nfrom cloud intermittency [8]. By incorporating load tap changers\nand smart inverters, authors in [9] developed a centralized con-\ntrol method for Volt-Var optimization using sensitivity factors that\nassumed a constant slope for the Volt-Var controllers of the smart\ninverters. This approach required recalculation of sensitivity factors\nby the utility and extensive communication to the smart inverters.\nThe issues created by communication delay in a centralized con-\ntrol system or an equivalent master-slave control system are also\ndescribed in [10]. A master-slave Volt-Var optimization method was\npresented in [11] that minimized real power losses and grouped\ninverters by spatial distance but did not incorporate the Volt-Var\ncontrol curves of the smart inverters. Another centralized approach\npresented in [12] showed how to manage voltage by curtailing active\npower but had the drawback of requiring simultaneous control of\nall inverters, a challenge given the time delay in communication\nand inverter control action. The issues associated with communica-\ntion and synchronization can be avoided using local control which\nreduces information exchange and is faster to execute. Among local\nor decentralized approaches, droop-based voltage control [4, 5] is\nthe most common framework from literature and utility practices\n[3, 8, 13–18]. However, improper selection of control parameters can\nlead to control instability and voltage oscillation [13, 17]. Work in\n[17] highlighted instability concerns and proposed a \"delayed droop\ncontrol\" to maintain voltages within acceptable bounds by absorbing\nor supplying reactive power. But as pointed out in [3], the method\nin [17] cannot adapt to changing operating conditions and exter-\nnal disturbances that may affect control algorithm convergence. The\nchallenge of convergence was addressed in [3] but no generalized\nmethod was proposed to choose correction factors (kd\ni ; ∆vf) to\nmanage the shifting of the control curves during unstable operating\nconditions. Results presented in [19] showed that a limiter algorithm\ncan mitigate over-voltage issues, but no analytical model was pro-\nvided to ensure that the algorithm could address voltage oscillations.\nAuthors in [20] conducted an analytical stability analysis for a single\ninverter connected to a strong source (inﬁnite bus/substation) with\npotential extensions to an inverter dominated distribution network. A\nrelated study completed stability analysis for a distribution network\n[21] using an adaptive decentralized control scheme by assuming an\nequal ratio of reactance to resistance for all branches and that invert-\ners at load buses could not be controlled. Such assumptions cannot\nbe generally applied to any distribution network.\nInverter control functions are another area of study. Authors in\n[22] provided reactive power correction methods to reduce over-\nvoltage issues within a low voltage radial grid without incorporating\nany Volt-Var or Volt-Watt droop control. Research in Volt-Var con-\ntrol has shown ways to achieve voltage stability for smart inverters\n[3, 8, 14–17]. More recently, interconnection standards [4, 5] require\nsmart inverters to provide both Volt-Var and Volt-Watt control with\nongoing research focusing on how to employ the combined approach\nto provide voltage support and improve reliability [6, 12, 21, 23, 24].\nThe literature review also indicated that models of inverter capa-\nbility often assume the smart inverter can operate anywhere in the\npower circle [3, 6, 8, 13–18]. This allows an inverter to set reactive\npower generation equal to the apparent power rating of the inverter\nwhen there is no real power generation. Such behavior violates hard-\nware limits on maximum reactive power generation that can be lower\nthan the apparent power rating of the inverter [2, 25–27].\n1.3\nContribution\nIn this work, piece-wise linear droop models of Volt-Var and Volt-\nWatt control functions are used to describe inverter behavior where\nthe functions are expressed as Lipschitz functions. Unlike the mod-\neling techniques presented in existing works, this study includes\nlimitations on reactive power generation that account for physical\nhardware while deriving the Lipschitz constants. The formulation\nand derived constants are applicable for all smart inverters with\npiece-wise linear droop models, and can be used to derive con-\nstants for an inverter with reactive power generation capability equal\nto the apparent power rating, a simplifying assumption common to\napproaches in prior literature.\nThis work also analytically derives stability policies and provides\nan approach to reduce voltage oscillations and stabilize the network-\nwide voltage proﬁle using only local information and control actions\nby using Lyapunov analysis. Whereas traditional eigenvalue based\nstability analysis only can indicate stability based on the sign of\nthe eigenvalues, Lyapunov analysis allows the development of a\nrobust control policy using the derived stability criterion. In this\nwork, the network is described using a linear distribution power\nﬂow using v2 instead of v, thus avoiding the assumptions made in\n[6, 8, 13, 14]. Performing the linearization using v2 ties the net-\nwork operating condition explicitly to the stability condition unlike\nwork found in [3, 6, 14]. The analysis presented holds true as long\nas droop control curve functions can be represented as Lipschitz\nfunctions. Furthermore, by exposing mechanisms that contribute to\nsystem instabilities, the paper introduces a completely decentralized\npolicy for restoring a stable voltage proﬁle. Finally, the numerical\nsection showcases how the stability policy can mitigate oscillations\ninduced by operating conditions or cyber-attacks.\n1.4\nPaper Organization\nSection 2 provides the underlying mathematical description of the\ndistribution network using a Matrix-based formulation of the lin-\nearized DistFlow equations from [28, 29]. Section 3 follows to\ndescribe smart inverter operational logic and control functions with\na derivation of Lipschitz constants. Lyapunov analysis is used to\nderive a sufﬁcient condition to ensure network-wide voltage stability.\nSection 4 provides proof of the stability criterion and the local con-\ntrol model developed using that stability criterion. Simulation results\nin Section 5 demonstrate how the approach resolves voltage oscilla-\ntions from generation intermittency and cyber-attacks, with Section\n6 concluding the paper with an overall discussion of the study and\npossible future work.\n2\nLinearized Branch Flow Equations\nAssuming a balanced, radial system; for every line (i, j) ∈L the\nDistFlow equations are [28, 29]:\nPij = pc\nj −pg\nj + rijc2\nij +\nX\nk:(j,k)∈L\nPjk\n(1a)\nQij = qc\nj −qg\nj + xijc2\nij +\nX\nk:(j,k)∈L\nQjk\n(1b)\nv2\nj −v2\ni = −2(rijPij + xijQij) + (r2\nij + x2\nij)c2\nij\n(1c)\nRepresenting vectors and matrices by boldface letters, the following\nvectors and matrices are deﬁned:\nv2\no = (v2\n0, . . . , v2\nn−1)T ,\nv2 = (v2\n1, . . . , v2\nn−1)T\n(2a)\np = (p0, . . . , pn−1)T ,\nq = (q0, . . . , qn−1)T\n(2b)\nP = (P01, . . . )T ,\nQ = (Q01, . . . )T\n(2c)\nc2 = (c2\n01, . . . )T , r = (r01, . . . )T , x = (x01, . . . )T\n(2d)\n[T ]e,i =\n(\n1\ni = t(e)\n0\nelse\n∀e ∈L\n(2e)\n[F ]e,i =\n(\n1\ni = f(e)\n0\nelse\n∀e ∈L\n(2f)\nMo = F −T\n(2g)\nHere, T and F are referred as the to and from matrices, respec-\ntively, and Mo represents the incidence matrix. Each are of size\nIET Renewable Power Generation, pp. 1–10\n2\n© Institution of Engineering and Technology 2020\n\n\n|L| × |N| = (n −1) × n. Also, t(e)andf(e) are two functions that\nreturn the to and from node of an edge, respectively.\nNote that Mo1 = 0, and using the reference voltage v0 (gener-\nally the voltage at the root of the feeder) a unique solution for the\nDistFlow equations can be found. Let M be the (n −1) × (n −1)\nmatrix obtained removing the ﬁrst column from Mo, which is also\ninvertible [8]. Therefore:\nMo(v2\no −v2\n01n) ≡M(v2 −v2\n01n−1)\nIntroducing the notation diag(x) to indicate a diagonal matrix with\nthe entries of vector x in its diagonal entries, the following matrices\nare deﬁned:\nR = 2M−1 diag(r)(I −T F T )−1T\n(3a)\nX = 2M−1 diag(x)(I −T F T )−1T\n(3b)\nL = M−1 h\n2 diag(r)(I−T F T )−1 diag(r)\n(3c)\n+2 diag(x)(I−T F T )−1 diag(x) −diag(r2 + x2)\ni\nThe absolute diagonal values of R and X matrices represent the\nelectrical distance of the to node of a branch from the substation\nnode. Matrix L is associated with the ohmic losses of the network.\nUsing deﬁnitions in (2) and (3) and solving for P and Q permits\nthe DistFlow equations from (1) to be written in terms of v2:\nv2 = v2\n01 + Rp + Xq + Lc2\n(4)\nc2 = diag−1(F v2)(P 2 + Q2)\n(5)\nIgnoring the losses associated with the term Lc2 as shown in [13,\n29], (4) becomes linear in terms of v2 and can be written as follows:\nv2 =v2\n01 + R(pc −pg) + X(qc −qg)\n(6)\nHere, the injections in load and generation are partitioned as p =\npc −pg and q = qc −qg, respectively. Hence, (6) can be written\nas follows:\nv2 = v2\no1 + Zsc\n|\n{z\n}\n¯v2\n−Zsg\n(7)\nwhere:\nZ =\n\u0002R\nX\u0003\n,\nsc =\n\u0014\npc\nqc\n\u0015\n,\nsg =\n\u0014\npg\nqg\n\u0015\n(8)\n3\nSmart Inverter Models\n3.1\nOverview of the inverter logic design problem\nThe operational logic of smart inverters is aimed at selecting real\nand reactive power generation set-point values and can be expressed\nthrough a cost function. The cost function Γ is a linear combination\nof two objectives [30] and whose minimizer is the optimal dispatch\nfor the inverters:\nmin\nv,p,q Γ(v, p, q, R, X) s.t. (v, p, q) ∈S\n(9)\nwhere S is the feasible set for v, p, q and:\nΓ(v, p, q, R, X) = cρ ρ(p, q, R, X)\n|\n{z\n}\nM1\n+cν ν(v, p, q)\n|\n{z\n}\nM2\n(10)\nwith ρ(p, q, R, X) expressing ohmic losses and ν(v, p, q) pro-\nmoting a voltage proﬁle that deviates as little as possible from the\nnominal voltage. Non-negative weights cρ and cν can be tuned to\nadjust the relative importance of each objective.\nThe feasible set in v, p, q is deﬁned by the DistFlow equa-\ntions. When exclusively minimizing losses (term M1 in (10)), the\nminimization function and constraints can be written as:\nmin\npg,qg(pc−pg)T R(pc−pg)+(qc−qg)T X(qc −qg)\n(11a)\ns.t. pg\nmin ≤pg ≤pg\nmax; qg\nmin ≤qg ≤qg\nmax\n(11b)\nHere, pg\nmin, pg\nmax, qq\nmin, qg\nmax represent the minimum real power,\nmaximum real power, minimum reactive power, and maximum reac-\ntive power that an inverter can generate at any instant of time,\nrespectively. This objective does not include any constraint on the\nvoltage proﬁle; rather, the voltage proﬁle will be the solution of the\nDistFlow equations and may violate the standard acceptable voltage\nrange.\nFor the policy focusing only on minimizing voltage deviation\nfrom the nominal value (term M2 in (10)), the minimization function\nand constraints can be written as:\nmin\npg,qg ∥v −vnom∥2\n2\n(12a)\ns.t. v2 = v2\n01 + R(pc −pg) + X(qc −qg)\n(12b)\nvmin ≤v ≤vmax\n(12c)\npg\nmin ≤pg ≤pg\nmax; qg\nmin ≤qg ≤qg\nmax\n(12d)\nwhere vnom represents the nominal voltage vector. This includes\nadditional constraints beyond (11).\nThe direct minimization of Γ(v, p, q, R, X) requires communi-\ncating real-time information of all loads and inverters to a centralized\nsolver. The set-points (i.e. the solution of problem (12a)) can be\nupdated at regular predeﬁned times based on the load components\npc and qc and the maximum apparent power that can be generated at\na current time. Conversely, a purely decentralized method uses local\nmeasurements as inputs for deciding inverter set-points. The control\npolicy is instead hardwired at the time of installation, noting, how-\never, that remote ﬁrmware updates are possible but excluded from\nconsideration here. Two forms of policies exist for local control: (1)\npolicies that adjust reactive and/or real power to minimize losses,\nM1 [31], and (2) policies that respond to voltage measurements and\ntry reduce voltage deviations by adjusting reactive and/or real power,\nM2. The ﬁrst policy will not cause oscillations but may result in\nunacceptable voltage levels. The second policy leads to a closed-loop\nsystem and may cause oscillations while trying to maintain volt-\nage within operating limits [13–16, 20] as the DistFlow equations\nconstrain the values (v, p, q).\n3.2\nInverter modeling assumptions\nThis work focuses on the second type of strategy (M2) described\nabove while trying to adjust both real and reactive power. This strat-\negy requires deﬁning the Volt-Watt and Volt-Var control functions,\nrespectively, as,\nfp(∆v) : Rn 7→Rn\nand\nfq(∆v) : Rn 7→Rn\n(13)\nFor local policies, these functions take each entry of the vector that\nrepresents the deviation from the nominal voltage according to (14)\nas input, and provide the real and reactive power injection values for\nthe corresponding bus as output.\n∆v = v −vnom\n(14)\nConsidering ∆vi as the voltage deviation of the ith bus, and\nfp,i(∆vi) and fq,i(∆vi) representing the Volt-Watt and Volt-Var\ncontrol functions of the inverter at ith bus, respectively, the follow-\ning assumptions can be made regarding the control policy [13–16]:\nA1: Both fp,i(∆vi) and fq,i(∆vi) are monotonically decreasing\nfunctions and are continuous and piece-wise differentiable (con-\ntrol functions may include regions where the derivative is zero,\nsuch as a dead-band or constant output).\nIET Renewable Power Generation, pp. 1–10\n© The Institution of Engineering and Technology 2020\n3\n\n\nA2: The derivatives of the control functions are bounded, i.e. there\nexists Cp,i < +∞and Cq,i < +∞such that\n\f\f\ff\n′\np(∆vi)\n\f\f\f ≤Cp,i\nand\n\f\f\ff\n′\nq(∆vi)\n\f\f\f ≤Cq,i for all ∆vi.\nFor executing Volt-Watt and Volt-Var control, this work adopts\nthe droop control curves mentioned in [4, 5, 32]. In these works,\nthe modulation of active and reactive power injection indicated in\n(13) depends upon (14). The derivation of the corresponding Lips-\nchitz constants are hereafter shown. This example is used as a case\nstudy in the numerical simulations in Section 5 that corroborate the\nanalysis.\n3.3\nDeﬁnitions\nFor an inverter at node i of a distribution network, si and pi repre-\nsent the rated apparent power and the maximum real power output\nat certain irradiance respectively. Following [20] and dropping the\nsuperscript g representing generation, pi can be expressed as a\nfraction of si:\npi = µ si;\n0 < µ ≤1\n(15)\nAt nominal irradiance, the inverter can generate real power equal to\nits apparent power rating, resulting in µ = 1.\nThe maximum reactive power consumption/injection depends on\nhardware limits (qlim\ni\n) and available reactive power. Hence:\nqi(∆vi) = min\n\u0010\nqlim\ni\n,\nq\ns2\ni −f2\np,i(∆vi)\n\u0011\n(16)\nFor constant values of fp,i(∆vi), qi(∆vi) is independent of voltage\ndeviation and can be written as:\nqi(∆vi) = min\n\u0010\nqlim\ni\n,\nq\ns2\ni −f2\np,i\n\u0011\n= qi\n(17)\nThe piece-wise linear Volt-Watt and Volt-Var control curves\n(referred to as droop curves) of the inverter at the ith bus respec-\ntively are shown in Figures 1 and 2 where, ϵp, ϵ+\nq , ϵ−\nq , Vp and V +\nq\nare positive, V −\nq\nis negative, V +\nq −ϵ+\nq /2 > 0, V −\nq + ϵ−\nq /2 < 0,\nVp −ϵp/2 > 0. Using (15)-(17), (18) and (19) provide the math-\nematical formulation representing Figures 1 and 2, respectively.\n∆vi\nfp,i(∆vi)\npi\nVp + ϵp/2\nVp −ϵp/2\nVp\nϵp\nFig. 1: Inverter Volt-Watt Curve\nfp,i(∆vi) =\n\n\n\n\n\n\n\n\n\npi\n∆vi ≤(Vp −ϵp\n2 )\npi\n−ϵp\n\u0000∆vi −(Vp + ϵp\n2 )\n\u0001\n|∆vi −Vp| < ϵp\n2\n0\n∆vi > (Vp + ϵp\n2 )\n(18)\n∆vi\nfq,i(∆vi)/qmax\ni\n(∆vi)\nV −\nq\nV +\nq\nV −\nq −ϵ−\nq /2\nV −\nq + ϵ−\nq /2\nV +\nq −ϵ+\nq /2\nV +\nq + ϵ+\nq /2\n1\n−1\nϵ+\nq\nϵ−\nq\nϵd\nFig. 2: Inverter Volt-Var Curve\nfq,i(∆vi) =\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\nqi\n∆vi < V −\nq −\nϵ−\nq\n2\nqi\n−ϵ−\nq\n\u0010\n∆vi −(V −\nq +\nϵ−\nq\n2 )\n\u0011\n\f\f∆vi −V −\nq\n\f\f <\nϵ−\nq\n2\n0\n|∆vi| < ϵd\n2\nqi(∆vi)\n−ϵ+\nq\n\u0012\n∆vi −(V +\nq −\nϵ+\nq\n2 )\n\u0013\n|∆vi −V +\nq | <\nϵ+\nq\n2\n−qi\n∆vi > V +\nq −\nϵ+\nq\n2\n(19)\nRecalling assumptions A1 and A2, the following lemma conﬁrms\nthat the IEEE 1547 policies described above are Lipschitz functions.\nLemma 1. The functions fp,i(∆vi) and fq,i(∆vi) can be repre-\nsented as Lipschitz functions where the Lipschitz constants Cp,i and\nCq,i can be written as:\nCp,i = pi\nϵp ;\nCq,i =\npi\nϵp\nq\n1\nµ2 −1\n+ qlim\ni\nϵ+\nq\n(20)\nwhere, µ is deﬁned in (15).\nProof: Taking the derivative of (18),\ndfp,i(∆vi)\nd∆vi\n=\n\n\n\n−pi\nϵp\nif: (∆vi −Vp) ∈]−ϵp\n2 , ϵp\n2 ]\n0\nif: otherwise\n(21)\nHence, the Lipschitz constant for the Volt-Watt curve of the inverter\nat ith bus is Cp,i = pi\nϵp , as reported in (20).\nSimilarly, taking the derivative of (19):\ndfq,i(∆vi)\nd∆vi\n(∆vi) =\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n\n−¯qi\nϵ−\nq\nif: (∆vi −V −\nq ) ∈[−\nϵ−\nq\n2 ,\nϵ−\nq\n2 [\nd\n\n¯qi(∆vi)\n∆vi−(V +\nq −\nϵ+\nq\n2 )\n−ϵ+\nq\n\n\nd∆vi\nif: (∆vi −V +\nq ) ∈]−\nϵ+\nq\n2 ,\nϵ+\nq\n2 ]\n0\nif: otherwise\n(22)\nIET Renewable Power Generation, pp. 1–10\n4\n© Institution of Engineering and Technology 2020\n\n\nFor the second case of (22):\nd\n \n¯qi(∆vi)\n∆vi−(V +\nq −\nϵ+\nq\n2 )\n−ϵ+\nq\n!\nd∆vi\n= u\n\u0010\nqlim\ni\n−\nq\ns2\ni −f2\np,i(∆vi)\n\u0011 −fp,i(∆vi) dfp,i(∆vi)\nd∆vi\nq\ns2\ni −f2\np,i(∆vi)\n×\n \n∆vi −(V +\nq −ϵ+\nq\n2 )\n!\n+ min\n\u0010\nqlim\ni\n,\nq\ns2\ni −f2\np,i(∆vi)\n\u0011\n(23)\nwhere u(•) is the step function. The Lipschitz constant for the Volt-\nVar curve can be calculated by taking the maximum of (23). In\nconsidering that fp,i(∆vi) has a maximum value of pi, and using\n(21) and (15), a bound for the derivative of the Volt-Var curve of the\ninverter at ith bus is the value reported in (20).\n□\nSome additional observations are useful for controlling the Lip-\nschitz constants of smart inverters to ensure stability of the overall\nnetwork. First, it is desirable to inject as much real power as possible\nkeeping ϵp > 0 as small as possible. Also, since the dead-band for\nthe reactive power curve can be at most zero, the parameters ϵ+\nq and\nϵ−\nq are such that:\nϵ+\nq ≤2V +\nq\nand\nϵ−\nq ≤−2V −\nq\n(24)\n4\nStability Analysis\nIn this work, the inverter dynamics presented in [32] and (7) are\nused to derive the stability criterion of a distribution network with\nsmart inverters. The main result of this paper is a sufﬁcient condi-\ntion to achieve voltage stability for a network with inverters that use\nonly local information and logic satisfying assumptions A1 and A2\nexpressed in Section 3.\nLet ri(A) = P\nj Aij, which is the row sum of the elements of\nmatrix A. The stability condition can be stated as the following\nTheorem:\nTheorem 1. Let v∗2 = ¯v2 −Zs∗be the voltage vector that is a\nﬁxed point of the inverter dynamics. If A1 and A2 (c.f. Section 3)\nhold, a sufﬁcient condition for stability of an inverter dominated\nnetwork is:\nC2\np,i + C2\nq,i <\n2 v∗2\ni\nri(ZZT )\n(25)\nProof: Writing (7) and dropping the superscript:\nv =\np\n¯v2 −Zs\n(26)\nwhere ¯v2 = v2o1 + Zsc and the square root operates element-wise.\nLet\nfS(v −vnom) =\n\u0014\nfp\nfq\n\u0015\n; T =\n\u0014\nTp\nTq\n\u0015\n; Cs =\n\u0014\nCp\nCq\n\u0015\nwhere Tp, Tq, Cp, and Cq are diagonal matrices containing the low-\npass ﬁlter time constants (time delays) and inverter droop values,\nrespectively.\nThe inverter dynamics can be written as (27a):\nT ˙s = fS\n\u0010p\n¯v2 −Zs −vnom\n\u0011\n−s\n(27a)\nand for the ﬁxed point s∗:\n0 = fS\n\u0010p\n¯v2 −Zs∗−vnom\n\u0011\n−s∗\n(27b)\nDeﬁning a shift about the ﬁxed point as δs = s −s∗and using\n(27b), the inverter dynamics can be rewritten as:\nT δ ˙s = fS\n\u0010p\n¯v2 −Zs∗−Zδs −vnom\n\u0011\n−fS\n\u0010p\n¯v2 −Zs∗−vnom\n\u0011\n−δs\n(28)\nNow the stability of (28) can be analyzed with Lyapunov analysis.\nConsidering the candidate Lyapunov function:\nJ(δs) = 1\n2δsT T δs\nTaking the derivative of J(δs) along the trajectory yields:\n˙J(δs) = δsT T δ ˙s\n(29)\nPutting the value of T δ ˙s from (28) in (29) provides:\n˙J(δs) = δsT h\nfS\n\u0010p\n¯v2 −Zs∗−Zδs −vnom\n\u0011\n−fS\n\u0010p\n¯v2 −Zs∗−vnom\n\u0011i\n−δsT δs\n(30)\nApplying the Cauchy-Schwartz inequality on (30) (∥•∥represents\nthe 2 norm):\n˙J(δs) ≤∥δs∥\n\r\rfS(\np\n¯v2 −Zs∗−Zδs −vnom)−\nfS(\np\n¯v2 −Zs∗−vnom)\n\r\r −∥δs∥2\n(31)\nand then applying the Lipschitz condition:\n˙J(δs) ≤∥δs∥\n\r\r\rCs\n\u0010p\n¯v2 −Zs∗−Zδs −\np\n¯v2 −Zs∗\n\u0011\r\r\r\n−∥δs∥2\n(32)\nNow by using √a−x −√a ≤−\nx\n2√a, with a = ¯v2−Zs∗and x =\nZδs, the right-hand side of (32) can be written as:\n\r\r\rCs\n\u0010p\n¯v2 −Zs∗−Zδs −\np\n¯v2 −Zs∗\n\u0011\r\r\r ≤\n\r\r\r\r−Cs\n\u001a1\n2 diag−1 \u0010p\n¯v2 −Zs∗\n\u0011\nZδs\n\u001b\r\r\r\r\n(33)\nThis allows (32) to be expressed as:\n˙J(δs) ≤∥δs∥\n\r\r\r\rCs\n\u001a1\n2 diag−1 \u0010p\n¯v2 −Zs∗\n\u0011\nZδs\n\u001b\r\r\r\r\n−∥δs∥2\n(34)\nIn recalling that ¯v2 −Zs∗= v∗2, where v∗is the ﬁxed point volt-\nage vector for the system with active inverters, and using the fact that\nIET Renewable Power Generation, pp. 1–10\n© The Institution of Engineering and Technology 2020\n5\n\n\nthe product of diagonal matrices is commutative, (34) can be written\nas:\n˙J(δs) ≤∥δs∥2\n√\n2\nλ1/2\nmax\n\u0010h\nC2\np + C2\nq\ni\ndiag−1(v∗2)ZZT \u0011\n−∥δs∥2\n(35)\nApplying Lyapunov stability condition ( ˙J < 0) on (35):\nλmax\n\u0010h\nC2\np + C2\nq\ni\ndiag−1(v∗2)ZZT \u0011\n< 2\n(36)\nApplying the theorem λmax(A) ≤max(ri(A)) [33] to (37), the\nstability condition holds if:\nmax\ni\n\u0010\nri\n\u0010h\nC2\np + C2\nq\ni\ndiag−1(v∗2)ZZT \u0011\u0011\n< 2\n(37)\nConsidering that\nh\nC2p + C2q\ni\ndiag−1(v∗2) are diagonal matrices,\n(25) can be readily obtained.\n□\nThe criterion derived in (37) links voltage stability with all invert-\ners’ piece-wise linear droop control values and network parameters.\nUnlike other criteria found in the literature such as [3, 6], it also ties\nthe condition to the solution of the DistFlow equations at the ﬁxed\npoint for inverter operations v∗2. The condition in (25) also empha-\nsizes that when v∗2 is relatively small the stability bound becomes\nharder to satisfy.\nNumerical observation shows that the sufﬁcient condition for net-\nwork stability is quite conservative. However, the beneﬁt of the\nsimple expression in (25) is that set-points for inverters can be\nchosen using a local policy and local voltage information. More\nspeciﬁcally, when an inverter measures rapid ﬂuctuations in volt-\nage amplitude, it can react by bringing constants Cp and Cq below\nthe bound established by (25) to restore stability. To do so, values of\nthe coefﬁcients ri(ZZ)T should be known a priori but v∗\ni may not\nbe known. However, a conservative value of v∗\ni to meet the stability\ncondition at the time step of implementing the policy can be calcu-\nlated using the voltage of the previous time step or a moving average\nof voltages calculated according to the time delay value as v∗\ni . Con-\nsidering the smart inverter control curve modeling presented in IEEE\n1547 standard, the following analysis illustrates how to change Cp,i\nand Cq,i for the ith inverter in response to oscillations.\nUsing the result in Lemma 1 and relaxing the strict inequality\nby introducing a stability margin ϵ ≥ϵ0, where ϵ0 > 0 is a desired\nlower bound on the stability margin, (25) can be written as:\n\u0012 pi\nϵp,i\n\u00132\n+\n\n\npi\nϵp,i\nq\n1\nµ2 −1\n+ qlim\ni\nϵ+\nq,i\n\n\n2\n≤ηi −ϵ\n(38)\nwhere:\nηi =\n2 v∗2\ni\nri(ZZT )\n(39)\nBy using:\nxi = 1/ϵ\n′\np,i, yi = 1/ϵ+′\nq,i\n(40)\n(38) can be rearranged as:\n[xi, yi]Mi[xi, yi]T ≤ηi −ϵ\n(41)\nwhere the entries of the matrix Mi are:\n[Mi]11 =\npi2\n1 −µ2 ;\n[Mi]22 = (qlim\ni\n)2\n[Mi]12 = [Mi]21 =\npiqlim\ni\np\n1/µ2 −1\nNow the minimization of ϵp allows an inverter to maintain the largest\namount of active power injection. Hence, the following optimization\nproblem can be formulated :\nmax xi subj. to (41), xi > 0, yi > 1/(2V +\nq )\n(42)\nGiven the various positivity constraints and the bound in ϵ+′\nq,i, the\nfollowing is true:\n \npi\nϵ′\np,i\n!2\n+\n\n\npi\nϵ′\np,i\nq\n1\nµ2 −1\n+ qlim\ni\nϵ′\nq,i\n\n\n2\n<\n \npi\nϵ′\np,i\np\n1 −µ2\n!2\n(43)\nwhere the right-hand side is simply the left-hand side with the term\nqlim\ni\nϵ′\nq,i\n= 0. This forms an upper bound because 0 < ϵ+′\nq,i ≤2V +\nq\nis\nimpossible. Therefore, xi can be chosen such that the upper-bound\nmatches (ηi −ϵ). This results in choosing ϵ′\np,i following (44) and\nsetting ϵ+′\nq,i to match its upper limit 2V +\nq . This shrinks the dead-\nband region in the Volt-Var characteristic and results in choosing\nϵ′\np,i through (44):\nϵ′\np,i =\npi\np\n(1 −µ2)(ηi −ϵ)\n(44)\nThe deﬁnition of ηi shown in (39) depicts that η for a node decreases\nas the electrical distance increases of that node from the substation\n(due to increase in ri(ZZT ) and less variation in v∗\ni compared to\nri(ZZT )). This suggests that the inverter furthest from the substa-\ntion will have the largest ϵ\n′\np,i. So for multiple equal-sized inverters\nplaced across the entire distribution network, the inverter furthest\nfrom the substation can inject more real power than others, thus\nproviding voltage support while satisfying the stability criterion.\nMoreover, (44) illustrates that the local control policy for individual\ninverter relies on its capacity and operational parameters. There is no\nother independent variable that can affect the calculation of ϵ′p when\nan inverter experiences voltage oscillation at its terminal. Integrating\nthe operating condition while deriving Lyapunov analysis provides\na conservative estimate to ensure that the control policy can stabi-\nlize oscillations under a given operating condition, thus ensuring the\nrobustness of the proposed methodology.\n5\nSimulation Results\nSimulations were completed on the 85 bus radial MATPOWER\ntest case [34] with maximum active and reactive load being 2.571\nMW and 2.622 MVar, respectively. The test case network was\nused to evaluate three cases as shown in Table 1. All simulations\nwere completed on a Intel(R) Xeon(R) CPU E5-1630 v3 3.70 GHz\ncomputer.\nTable 1 List of Use Cases\nCase 1\nNo inverters (considered as the base case)\nCase 2\nInverters without stabilization policy\nCase 3\nInverters with stabilization policy\nSmart inverters were randomly placed at 5 of nodes, highlighted\nin Fig. 3, with a total installed capacity of 1.05 MW. Each inverter\nhas combined Volt-Var and Volt-Watt capability (Volt-Watt pref-\nerence). For the simulation, each load and inverter was assigned\nload proﬁles and generation proﬁles, respectively, using data from\nDataport [18].\nThe proﬁles from Dataport used in this work are at 10 minute\nresolution for one day. Generation proﬁles include real power gen-\neration data from multiple solar inverters. Load proﬁles are based\non household real power consumption data. For this work, spline\ninterpolation was conducted to create 1 second load and genera-\ntion proﬁles from the original data resulting in 86400 data points in\nIET Renewable Power Generation, pp. 1–10\n6\n© Institution of Engineering and Technology 2020\n\n\nseconds. Simulations here use data taken from load and generation\nproﬁles between 41000 −44600 seconds, one hour over midday, to\ndemonstrate algorithm operation.\nThe output of the spline interpolation process is based on the size\nof actual inverters and actual household demand recorded by Data-\nport. Hence the data is normalized to use with the rated capacities of\nthe inverters and the loads in the 85 bus network. The individual gen-\neration proﬁle is used to calculate the rated apparent power si for the\nith inverter at each time step of the simulation. Figure 4 shows the\naverage normalized load proﬁle (averaged across 85 nodes) and aver-\nage normalized generation proﬁle (averaged across 5 nodes) spread\nacross the 3600 second simulation period (between 41000 −44600\nseconds in the day). The graphs show data that were averaged after\nthe normalization process, and therefore, the peak value is not 1.0 as\nwould be expected in a graph showing normalized proﬁles of each\nindividual inverter. For cases 2 and 3, the choice of parameters is as\nfollows:\n• Time delay T i\nd for the ith inverter considered is the minimum of\nthe low-pass ﬁlter constants for real power T ip and reactive power\nT iq; T i\nd = min(T ip, T iq).\n• The ith inverter executes it’s control policy when voltage ﬂicker\nmeasured by (45) is greater than vT\ni pu.\nvoltage ﬂicker(t0, i) =\nPt=t0\nt=t0−T i\nd+1\n\f\fvt,i −vt−1,i\n\f\f\nT i\nd\n(45)\n• The ith inverter applies its local control policy at every T i\nd s based\non the measured voltage ﬂicker(t, i) at time step t following (45).\nTable 2 provides the parameters used for initializing the inverters in\ncases 2 and 3.\nTable 2 Parameter Values for Cases 2 and 3\nVp\n1.035 pu\nϵp\n0.03 pu\nV +\nq\n1.035 pu\nV −\nq\n0.965 pu\nϵ+\nq\n0.03 pu\nϵ−\nq\n0.03 pu\nϵ\n0.000001\nvT\n0.01 pu\nMinimum power factor\n0.2\nThe local control policy is now demonstrated under a period of\ntime with solar generation intermittency and then a cyber-attack\nscenario. Figure 5 shows the local control algorithm process imple-\nmented by each individual inverter.\n5.1\nDamping Oscillation From Generation Intermittency\nSimulations were completed with a 1 second time step for each of\nthe three cases and the local policy is employed for every inverter.\nThe time delay (T i\nd) for each inverter was chosen to be 25s arbitrar-\nily. The arbitrary choice is justiﬁed by considering that the stability\ncriterion in (25) does not include Tp and Tq and hence the time delay\nfor each inverter dictates the time interval for successive implemen-\ntation of the policy. The choice of an optimal time delay for inverters\nwill be both network-speciﬁc and inverter limited, and such con-\nsiderations are out of the scope of this work that demonstrates the\nfundamental behavior of the policy. The inverter at bus 30 is selected\nto illustrate the effect of the stabilization policy.\nFigure 6 shows the resulting voltage for the inverter at bus 30\nand real power ﬂow at the substation. Oscillations in real power and\nvoltage are signiﬁcant when inverters are not equipped with the sta-\nbilization policy. When the stabilization policy is active and engages\naccording to the criteria shown in (45), the inverter at bus 30 adjusts\n∞\n1\n2\n3\n4\n5\n6\n7\n8\n9\n10\n11\n12\n13\n14\n15\n16\n17\n18\n19\n20\n21\n22\n23\n24\n25\n26\n27\n28\n29\n30\n31\n32\n33\n34\n35\n36\n37\n38\n39\n40\n41\n42\n43\n44\n45\n46\n47\n48\n49\n50\n51\n52\n53\n54\n55\n56\n57\n58\n59\n60\n61\n62\n63\n64\n65\n66\n67\n68\n69\n70\n71\n72\n73\n74\n75\n76\n77\n78\n79\n80\n81\n82\n83\n84\n85\nFig. 3: 85 bus radial MATPOWER test case with red denoting\nlocation of inverters\n0\n600\n1,200 1,800 2,400 3,000 3,600\n0.5\n0.6\n0.7\n0.8\n0.9\n1\nTime (s)\nAverage Normalized Proﬁles\nLoad\nGeneration\nFig. 4: Normalized average load and generation proﬁle\nInitialize the Volt-Var and\nVolt-Watt curves and r(ZZT )\nRead local voltage at inverter terminal\nCalculate the voltage\nﬂicker according to (45)\nIs voltage ﬂicker ≥vT ?\nUpdate the control curves\nfollowing (44) and (38)\nYes\nNo\nFig. 5: Flowchart showing the local control algorithm functions\nimplemented by each individual inverter\nits droop curve to mitigate voltage oscillation using only local volt-\nage ﬂicker measurements and without any centralized control or\ninformation sharing with others. Note that, though all the inverters\nare equipped with the policy, the ﬂicker condition is only satisﬁed for\nthe inverter at bus 30 for this speciﬁc load and generation proﬁle. If\na tighter limit was chosen (< 0.01 pu), the other inverters may have\nbeen triggered to adjust their droop curves to mitigate the oscilla-\ntion, or it could be that only some of the inverters are called upon\nto mitigate the oscillation, as shown in this example. The choice of\nthe appropriate voltage ﬂicker threshold can be evaluated through\nIET Renewable Power Generation, pp. 1–10\n© The Institution of Engineering and Technology 2020\n7\n\n\n0\n500 1,000 1,500 2,000 2,500 3,000\n0.5\n1\n1.5\nTime (s)\nSubstation Real Power (MW)\n0\n500 1,000 1,500 2,000 2,500 3,000\n0.5\n1\n1.5\nTime (s)\nSubstation Real Power (MW)\n0\n500 1,000 1,500 2,000 2,500 3,000\n0.5\n1\n1.5\nTime (s)\nSubstation Real Power (MW)\n0\n500 1,000 1,500 2,000 2,500 3,000\n0.98\n1\n1.02\nTime (s)\nVoltage at Bus 30 (pu)\nCase 1: Base Case\n0\n500 1,000 1,500 2,000 2,500 3,000\n0.98\n1\n1.02\nTime (s)\nVoltage at Bus 30 (pu)\nCase 2: Inverters Without Stabilization Policy\n0\n0.01\n0.02\n0.03\n0.04\nVoltage Flicker\nVoltage Flicker at Node 30 (pu)\n0\n500 1,000 1,500 2,000 2,500 3,000\n0.98\n1\n1.02\nTime (s)\nVoltage at Bus 30 (pu)\nCase 3: Inverters With Stabilization Policy\n0\n0.01\n0.02\n0.03\n0.04\nVoltage Flicker\nVoltage Flicker Threshold\nVoltage Flicker at Node 30 (pu)\nFig. 6: Substation real power (top) and Bus 30 voltage (bottom) under three simulated cases\n0\n500 1,000 1,500 2,000 2,500 3,000\n1\n1.01\n1.02\n1.03\nTime (s)\nAverage Voltage Envelope (pu)\nCase 1: Base Case\nupper envelope\nlower envelope\n0\n500 1,000 1,500 2,000 2,500 3,000\n1\n1.01\n1.02\n1.03\nTime (s)\nAverage Voltage Envelope (pu)\nCase 2: Inverters Without Stabilization Policy\nupper envelope\nlower envelope\n0\n500 1,000 1,500 2,000 2,500 3,000\n1\n1.01\n1.02\n1.03\nTime (s)\nAverage Voltage Envelope (pu)\nCase 3: Inverters With Stabilization Policy\nupper envelope\nlower envelope\nFig. 7: Average voltage envelope for all nodes under three simulated cases\n0\n500 1,000 1,500 2,000 2,500 3,000\n1\n2\n3\n4 ·10−4\nTime (s)\nVariance of Voltage Envelope (pu)\nCase 1: Base Case\nupper envelope\nlower envelope\n0\n500 1,000 1,500 2,000 2,500 3,000\n1\n2\n3\n4 ·10−4\nTime (s)\nVariance of Voltage Envelope (pu)\nCase 2: Inverters Without Stabilization Policy\nupper envelope\nlower envelope\n0\n500 1,000 1,500 2,000 2,500 3,000\n1\n2\n3\n4 ·10−4\nTime (s)\nVariance of Voltage Envelope (pu)\nCase 3: Inverters With Stabilization Policy\nupper envelope\nlower envelope\nFig. 8: Variance of voltage envelope for all nodes under three simulated cases\nIET Renewable Power Generation, pp. 1–10\n8\n© Institution of Engineering and Technology 2020\n\n\n3,000 3,100 3,200 3,300 3,400 3,500 3,600\n0.5\n1\n1.5\nTime (s)\nSubstation Real Power (MW)\n3,000 3,100 3,200 3,300 3,400 3,500 3,600\n0.5\n1\n1.5\nTime (s)\nSubstation Real Power (MW)\n3,000 3,100 3,200 3,300 3,400 3,500 3,600\n0.5\n1\n1.5\nTime (s)\nSubstation Real Power (MW)\n3,000 3,100 3,200 3,300 3,400 3,500 3,600\n0.98\n1\n1.02\n1.04\n1.06\nTime (s)\nVoltage(pu)\nCase 1: Base Case\nV65\nV21\nV37\nV57\n3,000 3,100 3,200 3,300 3,400 3,500 3,600\n0.98\n1\n1.02\n1.04\n1.06\nTime (s)\nVoltage(pu)\nCase 2: Inverters Without Stabilization Policy\nV65\nV21\nV37\nV57\n3,000 3,100 3,200 3,300 3,400 3,500 3,600\n0.98\n1\n1.02\n1.04\n1.06\nTime (s)\nVoltage(pu)\nCase 3: Inverters With Stabilization Policy\nV65\nV21\nV37\nV57\nFig. 9: Substation real power (top) and unattacked inverters’ bus voltages (bottom) under three simulated cases during a cyber-attack scenario\nsimulations of speciﬁc network conﬁgurations, inverter types, and\nnetwork states prior to physical implementation. Case 3 of Figure 6\nshows the voltage at bus 30 and the stabilization policy activating\nwhen voltage ﬂicker exceeds the speciﬁed threshold at t = 500s.\nOscillations are rapidly dampened and the bus voltage stabilizes.\nResults in Figure 6 also show that oscillations cease in substation\nreal power ﬂow.\nTo illustrate that the developed policy can stabilize voltage oscil-\nlation in the network overall, the upper and lower envelope of\nvoltages calculated across all nodes are shown in Figure 7 and Figure\n8. This simpliﬁes results for graphical display rather than show-\ning voltages for all 85 nodes. Then the upper envelopes and lower\nenvelopes are averaged for all the 85 nodes for all the simulated cases\nand shown in Figure 7. Variance for the upper envelope and lower\nenvelopes for voltages across all nodes for all the cases is shown in\nFigure 8. It is evident from Figure 7 that the difference between the\nupper and lower envelopes of inverter voltages is much lower for\ncase 3 than for case 2. A similar trend is found for the calculated\nvoltage variances as shown in Figure 8. These two ﬁgures provide\nfurther insight into network-level behaviors by showing that, in the\nscenario for inverters with a stabilization policy, the average network\nvoltage proﬁle closely follows the shape and variance of the scenario\nwithout inverters, whereas greater deviations exist in the scenario of\ninverters without a stabilization policy. This demonstrates that the\nproposed policy was effective in mitigating voltage instability using\nonly local voltage information.\n5.2\nDamping Oscillation From Cyber-Attack\nTo illustrate that the developed policy can mitigate instability created\nfrom a cyber-attack, a scenario was generated with heterogeneous\ntime delays for the inverters. The time delays were sampled from\nN(5s, 10s) to acknowledge that inverters from different manufac-\nturers can have different time delays. The simulation time window\nwas selected during a period of the day with low generation intermit-\ntency that was insufﬁcient to trigger the policy by voltage ﬂicker. The\nseverity of a cyber-attack is affected by which inverters are attacked,\nhow inverter parameters are changed, and the operating state of the\nnetwork. For this demonstration, the inverter at bus 30 was chosen\nbecause bus 30 is electrically the furthest from the substation among\nthe buses with an inverter. This results in a higher value of ri(ZZT ),\nhence making the bound shown in (25) the easiest to violate from an\nattacker’s perspective. At t = 3100s, a cyber-attack modiﬁes Vp and\nϵp, of the inverter at bus 30 to 1.02 and 0.2, respectively. The inverter\nalso loses its capability to apply the local control policy while under\nattack. Set-point values for the inverter were selected to increase\nthe slope of the Volt-Watt curve and push Cp into violation of the\nstability criterion derived in (25). Case 2 of Figure 9 shows how\na cyber-attack on a single inverter can disrupt bus voltages for the\nother inverters if they are not equipped with the stability policy.\nCase 3 shows results for inverters with the stability policy\nenabled. The four inverters enable the policy according to their local\nmeasurements and individual time delays and begin to dampen oscil-\nlations and ﬁnally achieve stability after approximately 25 seconds.\nThe beneﬁt of the policy is also shown to reduce swings and ﬁnally\nstabilize substation real power ﬂow.\n6\nDiscussion\nThis work developed and simulated an approach to enable voltage\nstabilization in a distribution network by updating solar PV inverter\nset-points in real-time to counteract voltage oscillation. Piece-wise\nlinear models of both Volt-Var and Volt-Watt functions were repre-\nsented using Lipschitz functions. Lipschitz constants for both Volt-\nVar and Volt-Watt control functions were derived while respecting\nsmart inverter hardware limitations for reactive power generation.\nLyapunov analysis was used to derive a sufﬁcient condition to ensure\nnetwork-wide voltage stability. Using the condition, a local control\npolicy to adjust the droop constants of control curves was derived\nthat used only local information. Simulation results completed for a\nradial distribution test case network were demonstrated to show how\ninverters can adapt their control curves to voltage oscillations caused\nby solar intermittency and cyber-attacks.\nImplementation of the proposed algorithm in a real distribution\nnetwork relies on the validity of the assumptions mentioned in\nSection 3.2. The assumptions hold in any practical application due\nto: 1) Monotonically increasing functions for an inverter increase\nreal power output when the voltage is beyond the threshold voltage\nand absorbs or injects reactive power when the voltage is below or\nabove nominal voltage, respectively, and 2) An unbounded derivative\nfor control curves requires a step change rather than a ramp change\nin smart inverter real or reactive power production, which violates\nphysical constraints of the inverter. In thinking of implementing the\nlocal control policy on physical inverters, these controls can be inte-\ngrated directly by inverter vendors upon manufacture, or a legacy\nIET Renewable Power Generation, pp. 1–10\n© The Institution of Engineering and Technology 2020\n9\n\n\ninverter can be equipped with a secondary controller (e.g., Rasp-\nberry Pi) that can implement the control curves and update operating\nset-points.\nFuture work will explore how this approach can counteract volt-\nage instabilities for networks including the smart inverter capabilities\nintroduced here and other voltage regulating devices such as voltage\nregulators and capacitor banks. Future work will also evaluate the\nderived policy in a power hardware-in-the-loop simulation includ-\ning a real-time digital simulator, grid emulator, programmable load\nbank, and smart inverter(s).\n7\nAcknowledgments\nThis research was supported in part by the Director, Cyberse-\ncurity, Energy Security, and Emergency Response, Cybersecurity\nfor Energy Delivery Systems program of the U.S. Department of\nEnergy via the Cybersecurity via Inverter-Grid Automatic Reconﬁg-\nuration (CIGAR) project under contract DE-AC02-05CH11231, the\nUnited States Ofﬁce of Naval Research under the Defense Univer-\nsity Research-to-Adoption (DURA) Initiative with Award Number\nN00014-18-1-2393, and the Engineering Research Center Program\nof the National Science Foundation and the Ofﬁce of Energy Efﬁ-\nciency and Renewable Energy of the Department of Energy under\nNSF Cooperative Agreement Number EEC-1041895. Any opin-\nions, ﬁndings and conclusions or recommendations expressed in this\nmaterial are those of the authors and do not necessarily reﬂect those\nof the Ofﬁce of Naval Research, National Science Foundation or\nDepartment of Energy.\n8\nReferences\n1\nT. Khalili, A. Jafari, M. Abapour, and B. Mohammadi-Ivatloo, “Optimal battery\ntechnology selection and incentive-based demand response program utilization for\nreliability improvement of an insular microgrid,” Energy, vol. 169, pp. 92 – 104,\n2019.\n2\nJ. Hu, Z. Li, J. Zhu, and J. M. Guerrero, “Voltage stabilization: A critical step\ntoward high photovoltaic penetration,” IEEE Industrial Electronics Magazine,\nvol. 13, no. 2, pp. 17–30, June 2019.\n3\nA. Singhal, V. Ajjarapu, J. Fuller, and J. Hansen, “Real-time local volt/var control\nunder external disturbances with high pv penetration,” IEEE Transactions on Smart\nGrid, vol. 10, no. 4, pp. 3849–3859, July 2019.\n4\nIEEE Standards Coordinating Committee 21, “IEEE Standard for Interconnec-\ntion and Interoperability of Distributed Energy Resources with Associated Electric\nPower Systems Interfaces,” IEEE Std 1547-2018 (Revision of IEEE Std 1547-\n2003), pp. 1–138, April 2018.\n5\n“Rule 21 Interconnection Standard, CA.” http://www.cpuc.ca.gov/General.aspx?\nid=3962, Accessed: 2020-03-25.\n6\nK. Baker, A. Bernstein, E. Dall’Anese, and C. Zhao, “Network-cognizant voltage\ndroop control for distribution grids,” IEEE Transactions on Power Systems, vol. 33,\nno. 2, pp. 2098–2108, March 2018.\n7\nS. Weckx, C. Gonzalez, and J. Driesen, “Combined central and local active and\nreactive power control of pv inverters,” IEEE Transactions on Sustainable Energy,\nvol. 5, no. 3, pp. 776–784, July 2014.\n8\nH. Zhu and H. J. Liu, “Fast local voltage control under limited reactive power:\nOptimality and stability analysis,” IEEE Transactions on Power Systems, vol. 31,\nno. 5, pp. 3794–3803, Sept 2016.\n9\nQ. Long, J. Wang, D. Lubkeman, N. Lu, and P. Chen, “Volt-var optimization of dis-\ntribution systems for coordinating utility voltage control with smart inverters,” in\n2019 IEEE Power Energy Society Innovative Smart Grid Technologies Conference\n(ISGT), 2019, pp. 1–5.\n10\nV. Muthukaruppan and M. E. Baran, “Implementing a decentralized volt/var\nscheme on a smart distribution system,” in 2020 IEEE Power Energy Society\nInnovative Smart Grid Technologies Conference (ISGT), 2020, pp. 1–5.\n11\nY. Shi and M. Baran, “A gradient based decentralized volt/var optimization scheme\nfor distribution systems with high der penetration,” in 2019 IEEE PES GTD Grand\nInternational Conference and Exposition Asia (GTD Asia), 2019, pp. 649–654.\n12\nM. A. Ghasemi and M. Parniani, “Prevention of distribution network overvoltage\nby adaptive droop-based active and reactive power control of pv systems,” Electric\nPower Systems Research, vol. 133, pp. 313 – 327, 2016.\n13\nM. Farivar, L. Chen, and S. Low, “Equilibrium and dynamics of local voltage con-\ntrol in distribution systems,” in 52nd IEEE Conference on Decision and Control,\nDec 2013, pp. 4329–4334.\n14\nM. Farivar, X. Zho, and L. Che, “Local voltage control in distribution systems: An\nincremental control algorithm,” in 2015 IEEE International Conference on Smart\nGrid Communications (SmartGridComm), Nov 2015, pp. 732–737.\n15\nX. Zhou, J. Tian, L. Chen, and E. Dall’Anese, “Local voltage control in distri-\nbution networks: A game-theoretic perspective,” in 2016 North American Power\nSymposium (NAPS), Sept 2016, pp. 1–6.\n16\nX. Zhou, M. Farivar, and L. Chen, “Pseudo-gradient based local voltage con-\ntrol in distribution networks,” in 2015 53rd Annual Allerton Conference on\nCommunication, Control, and Computing (Allerton), Sept 2015, pp. 173–180.\n17\nP. Jahangiri and D. C. Aliprantis, “Distributed volt/var control by pv inverters,”\nIEEE Transactions on Power Systems, vol. 28, no. 3, pp. 3429–3439, Aug 2013.\n18\nR. E. Helou, D. Kalathil, and L. Xie, “Communication-free voltage regulation in\ndistribution networks with deep pv penetration,” in Proceedings of the 53rd Hawaii\nInternational Conference on System Sciences, Jan 2020.\n19\nS. Pukhrem, M. Basu, M. F. Conlon, and K. Sunderland, “Enhanced network\nvoltage management techniques under the proliferation of rooftop solar pv installa-\ntion in low-voltage distribution network,” IEEE Journal of Emerging and Selected\nTopics in Power Electronics, vol. 5, no. 2, pp. 681–694, June 2017.\n20\nJ. H. Braslavsky, L. D. Collins, and J. K. Ward, “Voltage stability in a grid-\nconnected inverter with automatic volt-watt and volt-var functions,” IEEE Trans-\nactions on Smart Grid, pp. 1–1, July 2018.\n21\nR. Heidari, M. M. Seron, and J. H. Braslavsky, “A decentralised adaptive voltage\ndroop control for inverters in power distribution networks,” in 2018 IEEE PES\nAsia-Paciﬁc Power and Energy Engineering Conference (APPEEC), Oct 2018, pp.\n577–582.\n22\nE. E. Pompodakis, I. A. Drougakis, I. S. Lelis, and M. C. Alexiadis, “Photovoltaic\nsystems in low-voltage networks and overvoltage correction with reactive power\ncontrol,” IET Renewable Power Generation, vol. 10, no. 3, pp. 410–417, 2016.\n23\nF. Olivier, P. Aristidou, D. Ernst, and T. Van Cutsem, “Active management of\nlow-voltage networks for mitigating overvoltages due to photovoltaic units,” IEEE\nTransactions on Smart Grid, vol. 7, no. 2, pp. 926–936, March 2016.\n24\nA. Huque. (2015, Feb) Smart inverter grid support functions and potential impact\non reliability.\n25\n“Technical Note: P-Q Diagram of SolarEdge Inverters,” SolarEdge, Tech. Rep.,\n2018.\n26\nSarfaraz, A. Bansal, and S. Singh, “Optimal allocation and sizing of distributed\ngeneration for power loss reduction,” in International Conference Workshop on\nElectronics Telecommunication Engineering (ICWET 2016), Feb 2016, pp. 15–20.\n27\nYue Yuan, Kejun Qian, and Chengke Zhou, “The optimal location and penetration\nlevel of distributed generation,” in 2007 42nd International Universities Power\nEngineering Conference, Sep. 2007, pp. 917–923.\n28\nM. Baran and F. F. Wu, “Optimal sizing of capacitors placed on a radial distribution\nsystem,” IEEE Trans. Power Del., vol. 4, no. 1, pp. 735–743, Jan 1989.\n29\nM. E. Baran and F. F. Wu, “Network reconﬁguration in distribution systems for\nloss reduction and load balancing,” IEEE Transactions on Power Delivery, vol. 4,\nno. 2, pp. 1401–1407, April 1989.\n30\nK. Turitsyn, P. Sulc, S. Backhaus, and M. Chertkov, “Options for control of reactive\npower by distributed photovoltaic generators,” Proceedings of the IEEE, vol. 99,\nno. 6, pp. 1063–1073, June 2011.\n31\nA. Garg, M. Jalali, V. Kekatos, and N. Gatsis, “Kernel-based learning for smart\ninverter control,” in 2018 IEEE Global Conference on Signal and Information\nProcessing (GlobalSIP), Nov 2018, pp. 875–879.\n32\nB. Seal, “Common Functions for Smart Inverters, 4th Ed.” Electric Power Research\nInstitute, Tech. Rep. 3002008217, 2017.\n33\nK. R. Garren, “NASA Technical Note: Bounds For The Eigenvalues of A Matrix\n,” National Aeronautics And Space Administration, Tech. Rep., March 1968.\n34\nR. Zimmerman, C. Murillo-Sánchez, and R. Thomas, “MATPOWER: Steady-State\nOperations, Planning, and Analysis Tools for Power Systems Research and Edu-\ncation,” IEEE Transactions on Power Systems, vol. 26, no. 1, pp. 12–19, Feb\n2011.\nIET Renewable Power Generation, pp. 1–10\n10\n© Institution of Engineering and Technology 2020\n",
  "Abstract": "Fast-acting smart inverters that utilize preset operating conditions to determine real and reactive power injec- tion/consumption can create voltage instabilities (over-voltage, voltage oscillations and more) in an electrical distribution network if set-points are not properly conﬁgured. In this work, linear distribution power ﬂow equations and droop-based Volt-Var and Volt- Watt control curves are used to analytically derive a stability criterion using Lyapunov analysis that includes the network operating condition. The methodology is generally applicable for control curves that can be represented as Lipschitz functions. The derived Lipschitz constants account for smart inverter hardware limitations for reactive power generation. A local policy is derived from the stability criterion that allows inverters to adapt their control curves by monitoring only local voltage, thus avoiding centralized control or information sharing with other inverters. The criterion is independent of the internal time-delays of smart inverters. Simulation results for inverters with and without the proposed stabilization technique demonstrate how smart inverters can mitigate voltage oscillations locally and mitigate real and reactive power ﬂow disturbances at the substation under multiple scenarios. The study concludes with illustrations of how the control policy can dampen oscillations caused by solar intermittency and cyber-attacks. Nomenclature L Set of all lines N Set of all nodes pc i, pg",
  "URL": null
}