{
  "Title": "Metaheuristic optimization algorithms for multi- area economic dispatch of power systems: Part I—a comprehensive survey",
  "DOI": "10.1007/s10462-024-11070-0",
  "Text": "Accepted: 12 December 2024 / Published online: 25 January 2025\n© The Author(s) 2025\n\t\n Guojiang Xiong\ngjxiongee@foxmail.com\n1\t\nGuizhou Key Laboratory of Intelligent Technology in Power System, College of Electrical \nEngineering, Guizhou University, Guiyang 550025, China\nMetaheuristic optimization algorithms for multi-\narea economic dispatch of power systems: Part I—a \ncomprehensive survey\nYang Wang1 · Guojiang Xiong1\nArtificial Intelligence Review (2025) 58:98\nhttps://doi.org/10.1007/s10462-024-11070-0\nAbstract\nMulti-area economic dispatch (MAED) provides an indispensable component for the secu­\nrity and economic operation of contemporary power systems. Over recent years, numerous \nmetaheuristic optimization algorithms (MOAs) have surfaced for addressing the MAED \nproblem. However, none of the literature to date conducted a comprehensive statistical \nresearch work on the MAED problem. In part I of this series, we present a comprehen­\nsive survey on this problem. (1) We collect all eleven reported MAED cases studied over \nthe years. These cases have different structures, scales, and constraints. We illustrate the \nstructures of all cases and provide their corresponding system parameters. (2) We collect \nall the MOA solution algorithms. These algorithms are inspired by different ways, and we \ncategorize them in detail and review them comprehensively. (3) We list the detailed ap­\nplications of MOAs on different cases and count the percentage of studies on each case. \n(4) Finally, we summarize the current research progress and point out the future research \ndirections in terms of MAED models and solution methods, respectively. This survey pro­\nvides an extensive overview of the MAED cases and its solution methods. It can provide \napplicable and reference suggestions for future research on the MAED problem.\nKeywords  Multi-area economic dispatch · Metaheuristic optimization algorithm · \nLiterature review · Survey\nAbbreviations\nDE\t\n\u0007Differential evolution\nMAED\t\n\u0007Multi-area economic dispatch\nMOA\t\n\u0007Metaheuristic optimization algorithm\nMFO\t\n\u0007Multi-fuel options\nPOZ\t\n\u0007Prohibited operation zones\nPSO\t\n\u0007Particle swarm optimization\n1 3\n\n\nY. Wang, G. Xiong\nRRL\t\n\u0007Ramp rate limits\nTL\t\n\u0007Transmission loss\nTLBO\t\n\u0007Teaching–learning-based optimization\nVPE\t\n\u0007Valve point effects\n1  Introduction\nElectricity, a highly versatile and easily transmitted form of energy, profoundly impacts var­\nious aspects of human activity. Recent years have seen a dramatic rise in electricity demand, \ndriven by the rapid expansion of global industry. This escalating thirst for electrical power \nhas precipitated apprehensions on excessive energy consumption, soaring production costs, \nand pressing issue of climate change. Consequently, there is a pressing need for economic \nevaluation of fossil fuel utilization, availability, and security. Within this framework, the \neconomic dispatch (ED) of power systems, characterized by its multi-constraint optimiza­\ntion nature, emerges as a critical area of research (Spangler and Shoults 2014).\nED describes the optimal dispatching of grid-connected generation units without vio­\nlating various system constraints to address load demand and minimize fuel costs. (Yang \net al. 1996). Typically, ED is characterized by its complex optimization nature, marked \nby non-convex and non-linear properties and substantial dimensionality. This complexity \nis primarily attributed to operational constraints of generating units, including multi-fuel \noptions (MFO), prohibited operation zones (POZ), valve point effects (VPE), ramp rate \nlimits (RRL) and transmission loss (TL) (Cai et al. 2012).\nAs electricity demand continues to rise, the interconnection of previously independent \nsmall-scale power systems has become increasingly common, enhancing electricity uti­\nlization and system resilience. Consequently, the traditional single-area ED methods are \ninsufficient for addressing the needs of multi-area economic dispatch (MAED). The MAED \nframework, which incorporates power exchanges between interconnected areas, holds sub­\nstantial practical significance. This extended form of ED is inherently more complex, as \nit must simultaneously satisfy power transmission constraints across tie lines and manage \nsystem constraints within each area (Basu 2014; Mokarram et al. 2018). The complexity \nescalates further when factoring in MFO and VPE in extensive power systems.\nThe complexity of solving the ED problem is significantly exacerbated by the presence \nof MFO and VPE, making it an extremely challenging task. Consequently, researchers have \ncontinuously explored and proposed various methods to address this problem. Historically, \ntraditional mathematical approaches, including numerical method (Lin and Viviani 1984), \nlinear programming (Wu et al. 2016; Pan et al. 2020), nonlinear programming (Zhu 2003), \nLagrangian relaxation (Hemamalini and Simon 2009; Li et al. 2013), quadratic program­\nming (Reid and Hasdorff 1973; Mclarty et al. 2019), dynamic programming (Liang and \nGlover 1992), etc., were utilized as a solution to the ED problem. Those mathematical meth­\nods offer the advantages of rigorous mathematical derivation and high computational effi­\nciency. However, each method comes with specific limitations that affect its effectiveness. \nFor instance, linear programming, which relies on linearizing the objective function, can \nintroduce significant errors (Wu et al. 2016). Nonlinear programming requires differentiable \nobjective functions, which limits its applicability in more complex scenarios (Coelho and \nMariani 2006; Goncalves et al. 2019). Dynamic programming, despite its computational \n1 3\n98 \nPage 2 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nefficiency in lower-dimensional problems, is prone to encountering exponential complexity \ngrowth with increasing dimensions of the optimization problem, making it impractical for \nlarge-scale power grids (Liang and Glover 1992; He et al. 2008; Xia and Elaiw 2010; Ping \net al. 2020). Lagrangian relaxation, while effective in certain cases, is susceptible to oscilla­\ntions, particularly in non-convex optimization landscapes (Redondo and Conejo 1999; Dieu \nand Ongsakul 2009). Moreover, due to their sensitivity to initial solutions and gradients, \nthese methods are prone to converging to local minima, making them less effective in solv­\ning non-convex problems such as large-scale MAED considering VPE and MFO.\nUnlike traditional mathematical methods, modern metaheuristic optimization algorithms \n(MOAs) do not impose strict requirements on the mathematical modeling of optimization \nproblems, nor do they necessitate the objective function to be continuous or differentia­\nble. Additionally, MOAs exhibit strong global convergence capabilities, which make them \nwell-suited for providing optimal or near-optimal solutions to the ED problem (Coelho and \nMariani 2006; Sayah and Hamouda 2013; Dai et al. 2022; Liu et al. 2022a). Compared \nwith traditional mathematical optimization algorithms, MOAs present several advantages: \n(i) they do not rely on gradient computation; (ii) they are not constrained by numerous \nmathematical limitations; (iii) they offer a broader range of applicability; and (iv) they pos­\nsess robust global search capabilities. However, it is essential to acknowledge the inherent \nlimitations of MOAs. A significant drawback is the absence of a strong theoretical guarantee \nfor reaching the global optimum consistently. For a MOA, different runs of a same problem \nmay yield varying local minima especially for non-convex problems, which diminishes the \nreliability and practicality of MOAs in certain applications. Nevertheless, ongoing research \nhas introduced various techniques to mitigate these issues, resulting in the growing accep­\ntance of MOAs in power system optimization. Consequently, researchers have increasingly \nturned to MOAs for solving the ED problem, utilizing algorithms such as particle swarm \noptimization (PSO) (Jeyakumar et al. 2006; Neyestani et al. 2010; Chen et al. 2018, 2020), \ndifferential evolution (DE) (Liu et al. 2022b, 2021; Li et al. 2019; Hamdi et al. 2019), \nteaching–learning based optimization (TLBO) (Prakash et al. 2018; Banerjee et al. 2015), \nmarine predators algorithm (MPA) (Shaheen et al. 2022; Pan et al. 2022), crisscross search \noptimization (CSO) (Tang et al. 2022; Meng et al. 2015), and cuckoo search (CS) (Luo and \nYu 2022; Huang et al. 2020; Nguyen et al. 2018; Basu and Chowdhury 2013).\nThe initial application of MOAs to the MAED problem dates back to as early as 2000 \n(Jayabarathi and Ramachandran 2000). However, the early years saw limited application \ndue to insufficient focus on MAED and the nascent state of the technology. It was not \nuntil around 2010, and particularly after 2015, that MOAs received substantial attention \nand experienced rapid advancement. Concurrently, the models for MAED began to evolve, \nbecoming increasingly sophisticated and varied during this period.\nRecently, several literatures have made related reviews on the MAED problem. For \ninstance, Pattanaik et al. (2017) summarized DE, evolutionary programming (EP), genetic \nalgorithm (GA), and simulated annealing (SA) for solving this problem. Kunya et al. (2023) \nconducted a simple review of recent advances in ED and MAED problems. Girishkumar \net al. (2021) reviewed the application of GA to the problem. Sharifian et al. ( 2024) pro­\nvided a review of solution methods for the MAED problem, addressed key research, and \nexplored the associated challenges. Although these reviews offer valuable insights into the \nMAED problem and its solutions, several areas require further elaboration and refinement. \nSpecifically:\n1 3\nPage 3 of 48 \n98\n\n\nY. Wang, G. Xiong\n(1)\t Previous reviews have only addressed a limited selection of methods, resulting in \nincomplete summaries.\n(2)\t The categorization of solution methods has not been systematically addressed.\n(3)\t Only a subset of MAED models has been considered.\n(4)\t To date, no comprehensive review has collected all MAED models and systematically \ndetailed their characteristic parameters.\nBased on the analysis of existing literature’s limitations, this survey aims to summarize the \nMAED models and solution methods comprehensively. The main contributions are below:\n(1)\t A comprehensive and clear framework of MAED research is presented. This includes a \ndetailed account of research developments over time from both a solutions and models \nperspective, along with a well-defined historical trajectory of MAED research.\n(2)\t Solution methods are extensively reviewed. This survey offers a thorough examination \nof various optimization techniques applied to the MAED problem from 1995 to 2023 \nand systematically classifies these methods based on established criteria.\n(3)\t MAED cases are meticulously summarized. The review compiles a complete statistical \noverview of existing MAED cases, with a central summary of each case’s parameters \nand a detailed description of their system structures, providing a valuable reference for \nfuture research.\nThe remainder is arranged below. Section 2 concisely introduces the mathematical formula­\ntion of the MAED problem. Section 3 gives a detailed description of the available eleven \nMAED cases with model structure diagrams and lists the system characteristic parameters \nof each case. Section 4 provides a comprehensive review of the research work ever done on \nthe MAED problem, which is then discussed and summarized in Sect. 5. Section 6 explores \nfuture research directions and summarizes the paper.\n2  Formulation of MAED problem\nThe primary goal of MAED is to achieve the minimization of the aggregate fuel costs across \nthe entire power system. This is accomplished by optimizing the generation allocation \nwithin each distinct area and managing the inter-area power exchanges, all while adhering \nto a series of critical operational constraints (Ghasemi et al. 2016). Figure 1 illustrates a \nrepresentative configuration of a four-area MAED system.\n2.1  Objective function\nThe definition of the objective function of MAED is determined by:\n\t\nmin FC =\nM\n∑\nj=1\nNi\n∑\ni=1\nFCij(Pij)\b\n(1)\n1 3\n98 \nPage 4 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nwhere FC represents the aggregate operating cost; Pij signifies the power output of the \ngenerating unit j in area i; M denotes the total count of areas; Ni stands for the number of \ngenerating units in area i, and FCij represents the cost of the generating unit j in area i and \nis expressed by:\n\t\nFCij(Pij) = aijP 2\nij + bijPij + cij\b\n(2)\nwhere aij, bij and cij represent the fuel cost coefficients.\nIn practical, generating units often incorporate multi-valve steam turbines. In cases where \nthe inlet valve of a steam turbine abruptly opens, a deviation is produced in the generating \nunit’s operating curve, causing an increase in energy consumption. This phenomenon is \ncommonly referred to as the VPE (Santos and Mariani 2010; Fraga et al. 2012; Meng et al. \n2009), which introduces oscillations on the original smooth quadratic input–output curve, as \ndepicted in Fig. 2. These oscillations affect the smooth quadratic relationship between input \nand output and bring complexities on the cost function. Clearly, the VPE introduces numer­\nFig. 2  Cost curves excluding and including VPE\n \nFig. 1  Structure model for a typi­\ncal four-area power system\n \n1 3\nPage 5 of 48 \n98\n\n\nY. Wang, G. Xiong\nous local extrema into the objective function, resulting in a highly non-smooth profile within \nthe solution space. Typically, the sine function is employed to model the VPE:\n\t\nFCij(Pij) = aijP 2\nij + bijPij + cij +\n\u001f\u001feij sin(fij · (P min\nij\n−Pij))\n\u001f\u001f\b\n(3)\nwhere eij and fij are the VPE coefficients. P min\nij\n is the minimum limit of Pij.\nIn addition to the VPE, generating units are frequently equipped with MFO based on \ncoal, oil, and natural gas. Over the course of operation, the most cost-effective fuel type \ncan be chosen for each generating unit. For a generating unit with k different fuels, the cost \nfunction is characterized by multiple formulas, as below:\n\t\nFCi(PGi) =\n\n\n\n\n\n\n\n\n\n\n\n\n\nFuel 1 : (aij1P 2\nij + bij1Pij + cij1) +\n\u001b\u001beij1 sin(fij1 · (P min\nij\n−Pij))\n\u001b\u001b ,\nP min\nij\n≤Pij ≤Pij,1\nFuel 2 : (aij2P 2\nij + bij2Pij + cij2) +\n\u001b\u001beij2 sin(fij2 · (P min\nij\n−Pij))\n\u001b\u001b ,\nPij,1 ≤Pij ≤Pij,2\n...\nFuel k : (aijkP 2\nij + bijkPij + cijk) +\n\u001b\u001beijk sin(fijk · (P min\nij\n−Pij))\n\u001b\u001b ,\nPij,k−1 ≤Pij ≤P max\nij\n\b\n(4)\nThe cost curve for a unit that includes both MFO and VPE is shown in Fig. 3.\n2.2  Constraints\n2.2.1  Power load balance constraint\nFor an area i, if all the units in this area cannot generate enough power for the load of \nthis area, it is necessary to supplement the additional power from another area k (k ̸= i)\n. Conversely, if the load is lower than the generation capacity of this area, the extra power \nis available to be delivered to the area with insufficient power. The constraint of each area \nis given by:\n\t\nPGi = PDi + PLi +\nM\n∑\nk=1,k̸=i\nTik, i = 1, 2, . . . , M\b\n(5)\nFig. 3  The cost curve encom­\npassing both MFO and VPE\n \n1 3\n98 \nPage 6 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nwhere PGi =\nNi\n∑\nj=1\nPij denotes the total power generation of area i; PDi and PLi denote the \nload demand and transmission loss of area i, respectively. PLi is calculated by Wood et al. \n(2013):\n\t\nPLi =\nNi\n∑\nq=1\nNi\n∑\nj=1\nPij · Bi\nqj · Piq +\nNi\n∑\nj=1\nBi\n0j · Pij + Bi\n00\b\n(6)\nwhere Bi\nqj, Bi\n0j and Bi\n00 are loss coefficients.\n2.2.2  Power capacity constraint\nThe output of each generating unit must fall within a predefined range.\n\t\nP min\nij\n≤Pij ≤P max\nij\n\b\n(7)\nwhere P max\nij\n represents the maximum limit of Pij.\n2.2.3  Tie line capacity constraint\nThe power exchange between areas must fall within the capacity of tie lines.\n\t\nT min\nik\n≤Tik ≤T max\nik\n,\ni, k = 1, 2, ..., M,\ni ̸= k\b\n(8)\nwhere T min\nik\n and T max\nik\n denote the minimum and maximum capacity limits of the tie line \nbetween areas i and k.\n2.2.4  Prohibited operating zones\nFailures of the machinery itself or associated auxiliary equipment may make the generating \nunit’s output unstable in certain ranges, i.e., prohibited prone zones (POZ) (Park et al. 2009). \nAs a result, the operating space becomes intermittent, as shown in Fig. 4.\n\t\nPij ∈\n\n\n\nP min\nij\n≤Pij ≤P L\nij,1\nP U\nij,k−1 ≤Pij ≤P L\nij,k\nP U\nij,pzi ≤Pij ≤P max\nij\n, k = 2, 3, ...., pzij\b\n(9)\nwhere P L\nij,k are P U\nij,k denote the minimum and maximum limits of the k −th POZ; pzij is \nthe number of POZs.\n2.2.5  Ramp rate constraint\nThe modulation in generating unit’s output should be confined within limits, i.e., upper limit \nURij for ramp rate rising and lower limit DRij for ramp rate decreasing.\n1 3\nPage 7 of 48 \n98\n\n\nY. Wang, G. Xiong\n\t\n{\nPij −P 0\nij ≤URij,\nwhen output power raises\nP 0\nij −Pij ≤DRij,\nwhen output power decreases \b\n(10)\nThe ramp rate constraint and the power capacity constraint can be combined by:\n\t\nmax{P min\nij\n, P 0\nij −DRij} ≤Pij ≤min{P max\nij\n, P 0\nij + URij}\b\n(11)\n3  Summarization of MAED cases\nTo ensure a systematic understanding of MAED models, we have compiled and summarized \nall eleven reported MAED test cases documented in the literature. The specific characteris­\ntics of each case, along with the transmission capacity constraints of tie lines, are detailed in \nTables 1 and 2. Additionally, the system structure and parameters for each MAED case are \nthoroughly discussed, providing a comprehensive framework for these models.\n3.1  Case I: 2-areas with 4-units\nThis case represents a small-scale MAED system with a total load demand of 1,120 MW, \ndistributed between two areas with demands of 784 MW and 336 MW, respectively. Each \narea contains two generating units, interconnected via a tie line with a capacity limit of \n200 MW. The system configuration and characteristic parameters are detailed in Fig. 5 and \nTable 3.\n3.2  Case II: 2-areas with 6-units\nSimilar to Case I, Case II also involves a small-scale MAED system but incorporates trans­\nmission losses. The total load demand is 1,263 MW, allocated as 757.8 MW and 505.2 MW \nFig. 4  Cost curve with two \ndistinct POZs\n \n1 3\n98 \nPage 8 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nTable 1  Characteristics of eleven MAED cases\nCase\nM\nNG\nNi|i=1,2,...,M\nLoad demand\n(MW)\nLoad demand\nby area (MW)\nVPE\nPOZ\nMFO\nTL\nRRL\nI\n2\n4\n2/2\n1120\n784/336\nNo\nNo\nNo\nNo\nNo\nII\n2\n6\n3/3\n1263\n757.8/505.2\nNo\nYes\nNo\nYes\nNo\nIII\n2\n40\n20/20\n10,500\n7500/3000\nYes\nYes\nNo\nNo\nYes\nIV\n2\n120\n70/50\n28,000\n18,200/9800\nNo\nNo\nNo\nNo\nNo\nV\n2\n140\n70/70\n49,342\n34,539/14803\nYes\nYes\nNo\nNo\nYes\nVI\n3\n10\n4/3/3\n2700\n1350/675/675\nYes\nNo\nYes\nYes\nNo\nVII\n4\n16\n4/4/4/4\n1250\n400/200/350/300\nNo\nNo\nNo\nNo\nNo\nVIII\n4\n40\n10/10/10/10\n10,500\n1575/4200/3150/1575\nYes\nNo\nNo\nNo\nNo\nIX\n4\n40\n10/10/10/10\n10,500\n1575/4200/3150/1575\nYes\nNo\nNo\nYes\nNo\nX\n4\n140\n35/35/\n35/35\n49,342\n15,789.44/9868.4/\n16,529.57/7154.59\nYes\nYes\nNo\nNo\nYes\nXI\n10\n130\n13/13/13/13/13/13/13/13/13/13\n16,800\n2500/1550/1750/1800/1350/2300/1750/2050/850/900\nYes\nNo\nNo\nNo\nNo\n1 3\nPage 9 of 48 \n98\n\n\nY. Wang, G. Xiong\nacross the two areas. Each area consists of three generating units, with the tie line’s capacity \nlimit set at 100 MW, as shown in Fig. 6. The characteristic parameters and transmission loss \ncoefficients are outlined in Tables 4, 5, 6.\nThe coefficients Bi\n0j need to be multiplied with 10 − 4.\n3.3  Case III: 2-areas with 40-units\nThis case introduces additional complexities, such as VPE, POZ, and RRL, making it sig­\nnificantly more challenging for solvers. Both areas consist of 20 generating units each, with \nload demands of 7500 MW and 3000 MW. The tie line’s upper limit is 1500 MW, as illus­\ntrated in Fig. 7, with characteristic parameters detailed in Tables 7 and 8.\n3.4  Case IV: 2-areas with 120-units\nA larger system is represented in this case, featuring two areas with 70 and 50 generators, \nand load demands of 18,200 MW and 9,800 MW, respectively. The tie line’s capacity is \nlimited to 2,000 MW. Detailed system characteristic parameters are provided in Fig. 8 and \nTable 9.\n3.5  Case V: 2-areas with 140-units\nDerived from a South Korean power system, this case involves 140 generating units evenly \ndistributed between two areas. While all units consider the RRL, only 12 units account \nfor the VPE, and 4 units consider the POZ. The total system load is 49,342 MW, with \n34,539 MW and 14,803 MW allocated to the two areas. The tie line capacity limit is set at \n6000 MW, with system characteristics detailed in Fig. 9 and Tables 10, 11, 12.\n3.6  Case VI:3-areas with 10-units\nThis case involves a three-area MAED system with VPE, MFO, and TL, making it a small \nyet complex problem due to the simultaneous inclusion of these constraints. The areas are \nequipped with 4, 3, and 3 generating units, with respective loads of 1,350 MW, 675 MW, \nand 675 MW. The interconnection is facilitated by three tie lines, each with a capacity limit \nof 100 MW, as depicted in Fig. 10. The system parameters and transmission loss coefficients \nare detailed in Tables 13, 14, 15.\n3.7  Case VII: 4-areas with 16-units\nIn this case, each of the four areas comprises four generating units with respective loads of \n400 MW, 200 MW, 350 MW, and 300 MW. The areas are interconnected by six tie lines, \neach with a capacity limit of 100 MW. The system configuration and parameters are pro­\nvided in Fig. 11 and Table 16. Notably, this case deviates from standard models by assigning \na b-cost coefficient of 1 to all tie lines, rather than the typical value of 0.\n1 3\n98 \nPage 10 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nTable 2  Transmission capacity constraints of the tie lines\nCases \nlimits\n(MW)\nI\nII\nIII\nIV\nV\nVI\nVII\n& X\nVIII\n& IX\nXI\nT12,max/T21,max\n200\n100\n1500\n2000\n6000\n100\n100\n200\nDetails are \nillustrated in \nthe system \nstructure\nT13,max/T31,max\n-\n-\n-\n-\n-\n100\n100\n200\nT14,max/T41,max\n-\n-\n-\n-\n-\n100\n100\n100\nT23,max/T32,max\n-\n-\n-\n-\n-\n-\n100\n200\nT24,max/T42,max\n-\n-\n-\n-\n-\n-\n100\n100\nT34,max/T43,max\n-\n-\n-\n-\n-\n-\n100\n100\nTable 3  System characteristic data of case I\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nArea1\nP1,1\n0.001562\n7.92\n561\n150\n600\nP1,2\n0.00194\n7.85\n310\n100\n400\nArea2\nP2,1\n0.00482\n7.97\n78\n50\n200\nP2,2\n0.00181\n7.5\n250\n70\n340\nFig. 6  Structure of case II\n \nFig. 5  Structure of case I\n \n1 3\nPage 11 of 48 \n98\n\n\nY. Wang, G. Xiong\nTable 4  System characteristic data of case II\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nPOZ\nArea1\nP1,1\n0.00028\n8.10\n550\n100\n500\n[210 240] [350 380]\nP1,2\n0.00056\n7.50\n350\n50\n200\n[90 110] [140 160]\nP1,3\n0.00056\n8.10\n310\n50\n150\n[80 90] [110 120]\nArea2\nP2,1\n0.00324\n7.74\n240\n80\n300\n[150 170] [210 240]\nP2,2\n0.00254\n8.00\n200\n50\n200\n[90 110] [140 150]\nP2,3\n0.00284\n8.60\n126\n50\n120\n[75 85] [100 105]\nFig. 7  Structure of case III\n \nArea\nBi\n0j\nUnit j\n1\n2\n3\nBi\n00\nArea1\nB1\n0j\n-3.908\n-1.297\n7.047\n0.045\nArea2\nB2\n0j\n0.591\n2.161\n-6.635\n0.056\nTable 6  Coefficients Bi\n0j and \nBi\n00 of case II\n \nArea\nUnit q\nUnit j\n1\n2\n3\nArea1(Bi\nqj)\n1\n0.17\n0.012\n0.07\n2\n0.12\n0.14\n0.09\n3\n0.07\n0.09\n0.31\nArea2(B2\nqj)\n1\n0.24\n-0.06\n-0.08\n2\n-0.06\n1.29\n-0.02\n3\n-0.08\n-0.02\n1.50\nTable 5  Coefficients Bi\nqj of \ncase II\nNote: The coefficients Bi\nqj need \nto be multiplied with 10 − 4\n \n1 3\n98 \nPage 12 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nTable 7  System characteristic data of case III\nAreas\nUnits\nP min\nij\nP max\nij\nP 0\nij\nURij\nDRij\nfij\neij\ncij\nbij\naij\nArea1\nP1,1\n36\n114\n100\n114\n114\n0.084\n100\n94.705\n6.73\n0.00690\nP1,2\n36\n114\n100\n114\n114\n0.084\n100\n94.705\n6.73\n0.00690\nP1,3\n60\n120\n90\n120\n120\n0.084\n100\n309.54\n7.07\n0.02028\nP1,4\n80\n190\n150\n100\n150\n0.063\n150\n369.03\n8.18\n0.00942\nP1,5\n47\n97\n80\n97\n97\n0.077\n120\n148.89\n5.35\n0.01140\nP1,6\n68\n140\n120\n80\n125\n0.084\n100\n222.33\n8.05\n0.01142\nP1,7\n110\n300\n280\n165\n200\n0.042\n200\n287.71\n8.03\n0.00357\nP1,8\n135\n300\n200\n165\n200\n0.042\n200\n391.98\n6.99\n0.00492\nP1,9\n135\n300\n230\n165\n200\n0.042\n200\n455.76\n6.6\n0.00573\nP1,10\n130\n300\n240\n155\n190\n0.042\n200\n722.82\n12.9\n0.00605\nP1,11\n94\n375\n210\n150\n185\n0.042\n200\n635.2\n12.9\n0.00515\nP1,12\n94\n375\n210\n150\n185\n0.042\n200\n654.69\n12.8\n0.00569\nP1,13\n125\n500\n230\n206\n235\n0.035\n300\n913.4\n12.5\n0.00421\nP1,14\n125\n500\n355\n260\n290\n0.035\n300\n1760.4\n8.84\n0.00752\nP1,15\n125\n500\n350\n186\n215\n0.035\n300\n1728.3\n9.15\n0.00708\nP1,16\n125\n500\n350\n186\n215\n0.035\n300\n1728.3\n9.15\n0.00708\nP1,17\n220\n500\n460\n240\n270\n0.035\n300\n647.85\n7.97\n0.00313\nP1,18\n220\n500\n470\n240\n268\n0.035\n300\n649.69\n7.95\n0.00313\nP1,19\n242\n550\n500\n290\n315\n0.035\n300\n647.83\n7.97\n0.00313\nP1,20\n242\n550\n500\n290\n315\n0.035\n300\n647.81\n7.97\n0.00313\nArea2\nP2,1\n254\n550\n510\n335\n360\n0.035\n300\n785.96\n6.63\n0.00298\nP2,2\n254\n550\n520\n335\n360\n0.035\n300\n785.96\n6.63\n0.00298\nP2,3\n254\n550\n520\n335\n362\n0.035\n300\n794.53\n6.66\n0.00284\nP2,4\n254\n550\n450\n350\n378\n0.035\n300\n794.53\n6.66\n0.00284\nP2,5\n254\n550\n400\n350\n380\n0.035\n300\n801.32\n7.1\n0.00277\nP2,6\n254\n550\n520\n350\n380\n0.035\n300\n801.32\n7.1\n0.00277\nP2,7\n10\n150\n20\n95\n145\n0.077\n120\n1055.1\n3.33\n0.52124\nP2,8\n10\n150\n20\n95\n145\n0.077\n120\n1055.1\n3.33\n0.52124\nP2,9\n10\n150\n25\n98\n145\n0.077\n120\n1055.1\n3.33\n0.52124\nP2,10\n47\n97\n90\n97\n97\n0.077\n120\n148.89\n5.35\n0.01140\nP2,11\n60\n190\n170\n90\n145\n0.063\n150\n222.92\n6.43\n0.00160\nP2,12\n60\n190\n150\n90\n145\n0.063\n150\n222.92\n6.43\n0.00160\nP2,13\n60\n190\n190\n90\n145\n0.063\n150\n222.92\n6.43\n0.00160\nP2,14\n90\n200\n190\n105\n150\n0.042\n200\n107.87\n8.95\n0.00010\nP2,15\n90\n200\n150\n105\n150\n0.042\n200\n116.58\n8.62\n0.00010\nP2,16\n90\n200\n180\n105\n150\n0.042\n200\n116.58\n8.62\n0.00010\nP2,17\n25\n110\n60\n110\n110\n0.098\n80\n307.45\n5.88\n0.01610\nP2,18\n25\n110\n40\n110\n110\n0.098\n80\n307.45\n5.88\n0.01610\nP2,19\n25\n110\n50\n110\n110\n0.098\n80\n307.45\n5.88\n0.01610\nP2,20\n242\n550\n512\n290\n315\n0.035\n300\n647.83\n7.97\n0.00313\n1 3\nPage 13 of 48 \n98\n\n\nY. Wang, G. Xiong\n3.8  Case VIII: 4-areas with 40-units (VPE)\nThis large-scale MAED system involves four distinct areas, each with ten generating units, \nand is interconnected by six tie lines, as illustrated in Fig. 12. The area load demands are \n1575 MW, 4200 MW, 3150 MW, and 1575 MW. Tie lines 1–2, 1–3, and 2–3 have transmis­\nsion limits of 200 MW, while the others are limited to 100 MW. The system parameters are \nmeticulously detailed in Table 17. The inclusion of VPE significantly increases the com­\nplexity of the problem.\n3.9  Case IX: 4-areas with 40-units (VPE&TL)\nThis case builds upon Case VIII by adding TL considerations. The fundamental system \nproperties remain consistent with those of Case VIII, but the inclusion of TL further com­\nplicates the solving process. The TL coefficients are comprehensively provided in Tables \n18 and 19.\n3.10  Case X: 4-areas with 140-units\nCase X expands upon the South Korean large-scale power system by dividing it into four \ndistinct areas, as shown in Fig. 13. The system characteristics remain consistent with those \nof Case V detailed in Table 10, with each area containing 35 generating units. The respec­\ntive load demands are 15,789.44 MW, 9,868.4 MW, 16,529.57 MW, and 7,154.59 MW. The \nareas are interconnected by six tie lines, each with a transmission limit of 100 MW.\nFig. 8  Structure of case IV\n \nUnit\nZone1\nZone2\nZone3\nP1,10\n[130,150]\n[200,230]\n[270,299]\nP1,11\n[100,140]\n[230,280]\n[300,350]\nP1,12\n[100,140]\n[230,280]\n[300,350]\nP1,13\n[150,200]\n[250,300]\n[400,450]\nP1,14\n[200,250]\n[300,350]\n[450,490]\nTable 8  Prohibited operating \nzones of case III\n \n1 3\n98 \nPage 14 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nArea1\nP1,1\n0.03073\n8.336\n170.44\n40\n80\nP1,2\n0.02028\n7.0706\n309.54\n60\n120\nP1,3\n0.00942\n8.1817\n369.03\n80\n190\nP1,4\n0.08482\n6.9467\n135.48\n24\n42\nP1,5\n0.09693\n6.5595\n135.19\n26\n42\nP1,6\n0.01142\n8.0543\n222.33\n68\n140\nP1,7\n0.00357\n8.0323\n287.71\n110\n300\nP1,8\n0.00492\n6.999\n391.98\n135\n300\nP1,9\n0.00573\n6.602\n455.76\n135\n300\nP1,10\n0.00605\n12.908\n722.82\n130\n300\nP1,11\n0.00515\n12.986\n635.2\n94\n375\nP1,12\n0.00569\n12.796\n654.69\n94\n375\nP1,13\n0.00421\n12.501\n913.4\n125\n500\nP1,14\n0.00752\n8.8412\n1760.4\n125\n500\nP1,15\n0.00708\n9.1575\n1728.3\n125\n500\nP1,16\n0.00708\n9.1575\n1728.3\n125\n500\nP1,17\n0.00708\n9.1575\n1728.3\n125\n500\nP1,18\n0.00313\n7.9691\n647.85\n220\n500\nP1,19\n0.00313\n7.955\n649.69\n220\n500\nP1,20\n0.00313\n7.9691\n647.83\n242\n550\nP1,21\n0.00313\n7.9691\n647.81\n242\n550\nP1,22\n0.00298\n6.6313\n785.96\n254\n550\nP1,23\n0.00298\n6.6313\n785.96\n254\n550\nP1,24\n0.00284\n6.6611\n794.53\n254\n550\nP1,25\n0.00284\n6.6611\n794.53\n254\n550\nP1,26\n0.00277\n7.1032\n801.32\n254\n550\nP1,27\n0.00277\n7.1032\n801.32\n254\n550\nP1,28\n0.52124\n3.3353\n1055.1\n10\n150\nP1,29\n0.52124\n3.3353\n1055.1\n10\n150\nP1,30\n0.52124\n3.3353\n1055.1\n10\n150\nP1,31\n0.25098\n13.052\n1207.8\n20\n70\nP1,32\n0.16766\n21.887\n810.79\n20\n70\nP1,33\n0.2635\n10.244\n1247.7\n20\n70\nP1,34\n0.30575\n8.3707\n1219.2\n20\n70\nP1,35\n0.18362\n26.258\n641.43\n18\n60\nP1,36\n0.32563\n9.6956\n1112.8\n18\n60\nP1,37\n0.33722\n7.1633\n1044.4\n20\n60\nP1,38\n0.23915\n16.339\n832.24\n25\n60\nP1,39\n0.23915\n16.339\n834.24\n25\n60\nP1,40\n0.23915\n16.339\n1035.2\n25\n60\nP1,41\n0.03073\n8.336\n170.44\n40\n80\nP1,42\n0.02028\n7.0706\n309.54\n60\n120\nP1,43\n0.00942\n8.1817\n369.03\n80\n190\nP1,44\n0.08482\n6.9467\n135.48\n24\n42\nP1,45\n0.09693\n6.5595\n135.19\n26\n42\nP1,46\n0.01142\n8.0543\n222.33\n68\n140\nTable 9  System characteristic data of case IV\n1 3\nPage 15 of 48 \n98\n\n\nY. Wang, G. Xiong\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nP1,47\n0.00357\n8.0323\n287.71\n110\n300\nP1,48\n0.00492\n6.999\n391.98\n135\n300\nP1,49\n0.00573\n6.602\n455.76\n135\n300\nP1,50\n0.00605\n12.908\n722.82\n130\n300\nP1,51\n0.00515\n12.986\n635.2\n94\n375\nP1,52\n0.00569\n12.796\n654.69\n94\n375\nP1,53\n0.00421\n12.501\n913.4\n125\n500\nP1,54\n0.00752\n8.8412\n1760.4\n125\n500\nP1,55\n0.00708\n9.1575\n1728.3\n125\n500\nP1,56\n0.00708\n9.1575\n1728.3\n125\n500\nP1,57\n0.00708\n9.1575\n1728.3\n125\n500\nP1,58\n0.00313\n7.9691\n647.85\n220\n500\nP1,59\n0.00313\n7.955\n649.69\n220\n500\nP1,60\n0.00313\n7.9691\n647.83\n242\n550\nP1,61\n0.00313\n7.9691\n647.81\n242\n550\nP1,62\n0.00298\n6.6313\n785.96\n254\n550\nP1,63\n0.00298\n6.6313\n785.96\n254\n550\nP1,64\n0.00284\n6.6611\n794.53\n254\n550\nP1,65\n0.00284\n6.6611\n794.53\n254\n550\nP1,66\n0.00277\n7.1032\n801.32\n254\n550\nP1,67\n0.00277\n7.1032\n801.32\n254\n550\nP1,68\n0.52124\n3.3353\n1055.1\n10\n150\nP1,69\n0.52124\n3.3353\n1055.1\n10\n150\nP1,70\n0.52124\n3.3353\n1055.1\n10\n150\nArea2\nP2,1\n0.25098\n13.052\n1207.8\n20\n70\nP2,2\n0.16766\n21.887\n810.79\n20\n70\nP2,3\n0.2635\n10.244\n1247.7\n20\n70\nP2,4\n0.30575\n8.3707\n1219.2\n20\n70\nP2,5\n0.18362\n26.258\n641.43\n18\n60\nP2,6\n0.32563\n9.6956\n1112.8\n18\n60\nP2,7\n0.33722\n7.1633\n1044.4\n20\n60\nP2,8\n0.23915\n16.339\n832.24\n25\n60\nP2,9\n0.23915\n16.339\n834.24\n25\n60\nP2,10\n0.23915\n16.339\n1035.2\n25\n60\nP2,11\n0.03073\n8.336\n170.44\n40\n80\nP2,12\n0.02028\n7.0706\n309.54\n60\n120\nP2,13\n0.00942\n8.1817\n369.03\n80\n190\nP2,14\n0.08482\n6.9467\n135.48\n24\n42\nP2,15\n0.09693\n6.5595\n135.19\n26\n42\nP2,16\n0.01142\n8.0543\n222.33\n68\n140\nP2,17\n0.00357\n8.0323\n287.71\n110\n300\nP2,18\n0.00492\n6.999\n391.98\n135\n300\nP2,19\n0.00573\n6.602\n455.76\n135\n300\nP2,20\n0.00605\n12.908\n722.82\n130\n300\nP2,21\n0.00515\n12.986\n635.2\n94\n375\nP2,22\n0.00569\n12.796\n654.69\n94\n375\nTable 9  (continued)\n \n1 3\n98 \nPage 16 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nFig. 9  Structure of case V\n \nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nP2,23\n0.00421\n12.501\n913.4\n125\n500\nP2,24\n0.00752\n8.8412\n1760.4\n125\n500\nP2,25\n0.00708\n9.1575\n1728.3\n125\n500\nP2,26\n0.00708\n9.1575\n1728.3\n125\n500\nP2,27\n0.00708\n9.1575\n1728.3\n125\n500\nP2,28\n0.00313\n7.9691\n647.85\n220\n500\nP2,29\n0.00313\n7.955\n649.69\n220\n500\nP2,30\n0.00313\n7.9691\n647.83\n242\n550\nP2,31\n0.00313\n7.9691\n647.81\n242\n550\nP2,32\n0.00298\n6.6313\n785.96\n254\n550\nP2,33\n0.00298\n6.6313\n785.96\n254\n550\nP2,34\n0.00284\n6.6611\n794.53\n254\n550\nP2,35\n0.00284\n6.6611\n794.53\n254\n550\nP2,36\n0.00277\n7.1032\n801.32\n254\n550\nP2,37\n0.00277\n7.1032\n801.32\n254\n550\nP2,38\n0.52124\n3.3353\n1055.1\n10\n150\nP2,39\n0.52124\n3.3353\n1055.1\n10\n150\nP2,40\n0.52124\n3.3353\n1055.1\n10\n150\nP2,41\n0.25098\n13.052\n1207.8\n20\n70\nP2,42\n0.16766\n21.887\n810.79\n20\n70\nP2,43\n0.2635\n10.244\n1247.7\n20\n70\nP2,44\n0.30575\n8.3707\n1219.2\n20\n70\nP2,45\n0.18362\n26.258\n641.43\n18\n60\nP2,46\n0.32563\n9.6956\n1112.8\n18\n60\nP2,47\n0.33722\n7.1633\n1044.4\n20\n60\nP2,48\n0.23915\n16.339\n832.24\n25\n60\nP2,49\n0.23915\n16.339\n834.24\n25\n60\nP2,50\n0.23915\n16.339\n1035.2\n25\n60\nTable 9  (continued)\n \n1 3\nPage 17 of 48 \n98\n\n\nY. Wang, G. Xiong\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nP 0\nUR\nDR\nArea1\nP1,1\n0.032888\n61.242\n1220.645\n71\n119\n98.4\n30\n120\nP1,2\n0.00828\n41.095\n1315.118\n120\n189\n134\n30\n120\nP1,3\n0.003849\n46.31\n874.288\n125\n190\n141.5\n60\n60\nP1,4\n0.003849\n46.31\n874.288\n125\n190\n183.3\n60\n60\nP1,5\n0.042468\n54.242\n1976.469\n90\n190\n125\n150\n150\nP1,6\n0.014992\n61.215\n1338.087\n90\n190\n91.3\n150\n150\nP1,7\n0.007039\n11.791\n1818.299\n280\n490\n401.1\n180\n300\nP1,8\n0.003079\n15.055\n1133.978\n280\n490\n329.5\n180\n300\nP1,9\n0.005063\n13.226\n1320.636\n260\n496\n386.1\n300\n510\nP1,10\n0.005063\n13.226\n1320.636\n260\n496\n427.3\n300\n510\nP1,11\n0.005063\n13.226\n1320.636\n260\n496\n412.2\n300\n510\nP1,12\n0.003552\n14.498\n1106.539\n260\n496\n370.1\n300\n510\nP1,13\n0.003901\n14.651\n1176.504\n260\n506\n301.8\n600\n600\nP1,14\n0.003901\n14.651\n1176.504\n260\n509\n368\n600\n600\nP1,15\n0.003901\n14.651\n1176.504\n260\n506\n301.9\n600\n600\nP1,16\n0.003901\n14.651\n1176.504\n260\n505\n476.4\n600\n600\nP1,17\n0.002393\n15.669\n1017.406\n260\n506\n283.1\n600\n600\nP1,18\n0.002393\n15.669\n1017.406\n260\n506\n414.1\n600\n600\nP1,19\n0.003684\n14.656\n1229.131\n260\n505\n328\n600\n600\nP1,20\n0.003684\n14.656\n1229.131\n260\n505\n389.4\n600\n600\nP1,21\n0.003684\n14.656\n1229.131\n260\n505\n354.7\n600\n600\nP1,22\n0.003684\n14.656\n1229.131\n260\n505\n262\n600\n600\nP1,23\n0.004004\n14.378\n1267.894\n260\n505\n461.5\n600\n600\nP1,24\n0.003684\n14.656\n1229.131\n260\n505\n371.6\n600\n600\nP1,25\n0.001619\n16.261\n975.926\n280\n537\n462.6\n300\n300\nP1,26\n0.005093\n13.362\n1532.093\n280\n537\n379.2\n300\n300\nP1,27\n0.000993\n17.203\n641.989\n280\n549\n530.8\n360\n360\nP1,28\n0.000993\n17.203\n641.989\n280\n549\n391.9\n360\n360\nP1,29\n0.002473\n15.274\n911.533\n260\n501\n480.1\n180\n180\nP1,30\n0.002547\n15.212\n910.533\n260\n501\n319\n180\n180\nP1,31\n0.003542\n15.033\n1074.81\n260\n506\n329.5\n600\n600\nP1,32\n0.003542\n15.033\n1074.81\n260\n506\n333.8\n600\n600\nP1,33\n0.003542\n15.033\n1074.81\n260\n506\n390\n600\n600\nP1,34\n0.003542\n15.033\n1074.81\n260\n506\n432\n600\n600\nP1,35\n0.003132\n13.992\n1278.46\n260\n500\n402\n660\n660\nP1,36\n0.001323\n15.679\n861.742\n260\n500\n428\n900\n900\nP1,37\n0.00295\n16.542\n408.834\n120\n241\n178.4\n180\n180\nP1,38\n0.00295\n16.542\n408.834\n120\n241\n194.1\n180\n180\nP1,39\n0.000991\n16.518\n1288.815\n423\n774\n474\n600\n600\nP1,40\n0.001581\n15.815\n1436.251\n423\n769\n609.8\n600\n600\nP1,41\n0.90236\n75.464\n669.988\n3\n19\n17.8\n210\n210\nP1,42\n0.110295\n129.544\n134.544\n3\n28\n6.9\n366\n366\nP1,43\n0.024493\n56.613\n3427.912\n160\n250\n224.3\n702\n702\nP1,44\n0.029156\n54.451\n3751.772\n160\n250\n210\n702\n702\nP1,45\n0.024667\n54.736\n3918.78\n160\n250\n212\n702\n702\nP1,46\n0.016517\n58.034\n3379.58\n160\n250\n200.8\n702\n702\nTable 10  System characteristic data of case V\n1 3\n98 \nPage 18 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nP 0\nUR\nDR\nP1,47\n0.026584\n55.981\n3345.296\n160\n250\n220\n702\n702\nP1,48\n0.00754\n61.52\n3138.754\n160\n250\n232.9\n702\n702\nP1,49\n0.01643\n58.635\n3453.05\n160\n250\n168\n702\n702\nP1,50\n0.045934\n44.647\n5119.3\n160\n250\n208.4\n702\n702\nP1,51\n0.000044\n71.584\n1898.415\n165\n504\n443.9\n1350\n1350\nP1,52\n0.000044\n71.584\n1898.415\n165\n504\n426\n1350\n1350\nP1,53\n0.000044\n71.584\n1898.415\n165\n504\n434.1\n1350\n1350\nP1,54\n0.000044\n71.584\n1898.415\n165\n504\n402.5\n1350\n1350\nP1,55\n0.002528\n85.12\n2473.39\n180\n471\n357.4\n1350\n1350\nP1,56\n0.000131\n87.682\n2781.705\n180\n561\n423\n720\n720\nP1,57\n0.010372\n69.532\n5515.508\n103\n341\n220\n720\n720\nP1,58\n0.007627\n78.339\n3478.3\n198\n617\n369.4\n2700\n2700\nP1,59\n0.012464\n58.172\n6240.909\n100\n312\n273.5\n1500\n1500\nP1,60\n0.039441\n46.636\n9960.11\n153\n471\n336\n1656\n1656\nP1,61\n0.007278\n76.947\n3671.997\n163\n500\n432\n2160\n2160\nP1,62\n0.000044\n80.761\n1837.383\n95\n302\n220\n900\n900\nP1,63\n0.000044\n70.136\n3108.395\n160\n511\n410.6\n1200\n1200\nP1,64\n0.000044\n70.136\n3108.395\n160\n511\n422.7\n1200\n1200\nP1,65\n0.018827\n49.84\n7095.484\n196\n490\n351\n1014\n1014\nP1,66\n0.010852\n65.404\n3392.732\n196\n490\n296\n1014\n1014\nP1,67\n0.018827\n49.84\n7095.484\n196\n490\n411.1\n1014\n1014\nP1,68\n0.018827\n49.84\n7095.484\n196\n490\n263.2\n1014\n1014\nP1,69\n0.03456\n66.465\n4288.32\n130\n432\n370.3\n1350\n1350\nP1,70\n0.08154\n22.941\n13,813\n130\n432\n418.7\n1350\n1350\nArea2\nP2,1\n0.023534\n64.314\n4435.493\n137\n455\n409.6\n1350\n1350\nP2,2\n0.035475\n45.017\n9750.75\n137\n455\n412\n1350\n1350\nP2,3\n0.000915\n70.644\n1042.366\n195\n541\n423.2\n780\n780\nP2,4\n0.000044\n70.959\n1159.895\n175\n536\n428\n1650\n1650\nP2,5\n0.000044\n70.959\n1159.895\n175\n540\n436\n1650\n1650\nP2,6\n0.001307\n70.302\n1303.99\n175\n538\n428\n1650\n1650\nP2,7\n0.000392\n70.662\n1156.193\n175\n540\n425\n1650\n1650\nP2,8\n0.000087\n71.101\n2118.968\n330\n574\n497.2\n1620\n1620\nP2,9\n0.000521\n37.854\n779.519\n160\n531\n510\n1482\n1482\nP2,10\n0.000498\n37.768\n829.888\n160\n531\n470\n1482\n1482\nP2,11\n0.001046\n67.983\n2333.69\n200\n542\n464.1\n1668\n1668\nP2,12\n0.13205\n77.838\n2028.954\n56\n132\n118.1\n120\n120\nP2,13\n0.096968\n63.671\n4412.017\n115\n245\n141.3\n180\n180\nP2,14\n0.054868\n79.458\n2982.219\n115\n245\n132\n120\n120\nP2,15\n0.054868\n79.458\n2982.219\n115\n245\n135\n120\n120\nP2,16\n0.014382\n93.966\n3174.939\n207\n307\n252\n120\n120\nP2,17\n0.013161\n94.723\n3218.359\n207\n307\n221\n120\n120\nP2,18\n0.016033\n66.919\n3723.822\n175\n345\n245.9\n318\n318\nP2,19\n0.013653\n68.185\n3551.405\n175\n345\n247.9\n318\n318\nP2,20\n0.028148\n60.821\n4322.615\n175\n345\n183.6\n318\n318\nP2,21\n0.01347\n68.551\n3493.739\n175\n345\n288\n318\n318\nP2,22\n0.000064\n2.842\n226.799\n360\n580\n557.4\n18\n18\nTable 10  (continued)\n \n1 3\nPage 19 of 48 \n98\n\n\nY. Wang, G. Xiong\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nP 0\nUR\nDR\nP2,23\n0.000252\n2.946\n382.932\n415\n645\n529.5\n18\n18\nP2,24\n0.000022\n3.096\n156.987\n795\n984\n800.8\n36\n36\nP2,25\n0.000022\n3.04\n154.484\n795\n978\n801.5\n36\n36\nP2,26\n0.000203\n1.709\n332.834\n578\n682\n582.7\n138\n204\nP2,27\n0.000198\n1.668\n326.599\n615\n720\n680.7\n144\n216\nP2,28\n0.000215\n1.789\n345.306\n612\n718\n670.7\n144\n216\nP2,29\n0.000218\n1.815\n350.372\n612\n720\n651.7\n144\n216\nP2,30\n0.000193\n2.726\n370.377\n758\n964\n921\n48\n48\nP2,31\n0.000197\n2.732\n0.000197\n755\n958\n916.8\n48\n48\nP2,32\n0.000324\n2.651\n0.000324\n750\n1007\n911.9\n36\n54\nP2,33\n0.000344\n2.798\n0.000344\n750\n1006\n898\n36\n54\nP2,34\n0.00069\n1.595\n0.00069\n713\n1013\n905\n30\n30\nP2,35\n0.00065\n1.503\n0.00065\n718\n1020\n846.5\n30\n30\nP2,36\n0.000233\n2.425\n0.000233\n791\n954\n850.9\n30\n30\nP2,37\n0.000239\n2.499\n0.000239\n786\n952\n843.7\n30\n30\nP2,38\n0.000261\n2.674\n0.000261\n795\n1006\n841.4\n36\n36\nP2,39\n0.000259\n2.692\n0.000259\n795\n1013\n835.7\n36\n36\nP2,40\n0.000707\n1.633\n0.000707\n795\n1021\n828.8\n36\n36\nP2,41\n0.000786\n1.816\n0.000786\n795\n1015\n846\n36\n36\nP2,42\n0.014355\n89.83\n0.014355\n94\n203\n179\n120\n120\nP2,43\n0.014355\n89.83\n0.014355\n94\n203\n120.8\n120\n120\nP2,44\n0.014355\n89.83\n0.014355\n94\n203\n121\n120\n120\nP2,45\n0.030266\n64.125\n0.030266\n244\n379\n317.4\n480\n480\nP2,46\n0.030266\n64.125\n0.030266\n244\n379\n318.4\n480\n480\nP2,47\n0.030266\n64.125\n0.030266\n244\n379\n335.8\n480\n480\nP2,48\n0.024027\n76.129\n0.024027\n95\n190\n151\n240\n240\nP2,49\n0.00158\n81.805\n0.00158\n95\n189\n129.5\n240\n240\nP2,50\n0.022095\n81.14\n0.022095\n116\n194\n130\n120\n120\nP2,51\n0.07681\n46.665\n0.07681\n175\n321\n218.9\n180\n180\nP2,52\n0.953443\n78.412\n0.953443\n2\n19\n5.4\n90\n90\nP2,53\n0.000044\n112.088\n0.000044\n4\n59\n45\n90\n90\nP2,54\n0.072468\n90.871\n0.072468\n15\n83\n20\n300\n300\nP2,55\n0.000448\n97.116\n0.000448\n9\n53\n16.3\n162\n162\nP2,56\n0.599112\n83.244\n0.599112\n12\n37\n20\n114\n114\nP2,57\n0.244706\n95.665\n0.244706\n10\n34\n22.1\n120\n120\nP2,58\n0.000042\n91.202\n0.000042\n112\n373\n125\n1080\n1080\nP2,59\n0.085145\n104.501\n0.085145\n4\n20\n10\n60\n60\nP2,60\n0.524718\n83.015\n0.524718\n5\n38\n13\n66\n66\nP2,61\n0.176515\n127.795\n0.176515\n5\n19\n7.5\n12\n12\nP2,62\n0.063414\n77.929\n0.063414\n50\n98\n53.2\n300\n300\nP2,63\n2.740485\n92.779\n2.740485\n5\n10\n6.4\n6\n6\nP2,64\n0.112438\n80.95\n0.112438\n42\n74\n69.1\n60\n60\nP2,65\n0.041529\n89.073\n0.041529\n42\n74\n49.9\n60\n60\nP2,66\n0.000911\n161.288\n0.000911\n41\n105\n91\n528\n528\nP2,67\n0.005245\n161.82\n0.005245\n17\n51\n41\n300\n300\nP2,68\n0.234787\n84.972\n0.234787\n7\n19\n13.7\n18\n30\nTable 10  (continued)\n \n1 3\n98 \nPage 20 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nFig. 10  Structure of case VI\n \nUnit\nZone1\nZone2\nZone3\nP1,8\n[250,280]\n[305,335]\n[420,450]\nP1,32\n[220,250]\n[320,350]\n[390,420]\nP2,4\n[230,255]\n[365,395]\n[430,455]\nP2,66\n[50,75]\n[85,95]\n-\nTable 12  Unit data of POZ for \ncase V\n \nUnit\naij\nbij\ncij\neij\nfij\nP1,5\n0.042468\n54.242\n1976.469\n700\n0.080\nP1,10\n0.005063\n13.226\n1320.636\n600\n0.055\nP1,15\n0.003901\n14.651\n1176.504\n800\n0.060\nP1,22\n0.003684\n14.656\n1229.131\n600\n0.050\nP1,33\n0.003542\n15.033\n1074.810\n600\n0.043\nP1,40\n0.001581\n15.815\n1436.251\n600\n0.043\nP1,52\n0.000044\n71.584\n1898.415\n1100\n0.043\nP1,70\n0.081540\n22.941\n13,813.001\n1200\n0.030\nP2,2\n0.035475\n45.017\n9750.750\n1000\n0.050\nP2,14\n0.054868\n79.458\n2982.219\n1000\n0.050\nP2,49\n0.001580\n81.805\n2290.381\n600\n0.070\nP2,51\n0.076810\n46.665\n6743.302\n1200\n0.080\nTable 11  Unit data of VPE for \ncase V\n \nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nP 0\nUR\nDR\nP2,69\n0.234787\n84.972\n0.234787\n7\n19\n7.4\n18\n30\nP2,70\n1.111878\n16.087\n1.111878\n26\n40\n28.6\n72\n120\nTable 10  (continued)\n \n1 3\nPage 21 of 48 \n98\n\n\nY. Wang, G. Xiong\nArea\nUnit\nGeneration\nFuel type\naij\nbij\ncij\neij\nfij\nMin\nP1\nP2\nMax\nF1\nF2\nF3\nArea1\nP1,1\n100\n196\n250\n1\n26.9700\n− 0.39750\n0.00217600\n0.0269700\n− 3.97500\n1\n2\n2\n21.1300\n− 0.30590\n0.00186100\n0.0211300\n− 3.05900\nP1,2\n50\n114\n157\n230\n1\n118.4000\n− 1.26900\n0.00419400\n0.1184000\n− 12.6900\n2\n1.8650\n− 0.03988\n0.00113800\n0.0018650\n− 0.39880\n2\n3\n1\n3\n13.650\n− 0.19800\n0.00162000\n0.0136500\n− 1.98000\nP1,3\n200\n332\n388\n500\n1\n39.7900\n− 0.31160\n0.00145700\n0.0397900\n− 3.11600\n2\n− 59.1400\n0.48640\n0.00001176\n− 0.0591400\n4.86400\n1\n3\n2\n3\n− 2.8750\n0.03389\n0.00080350\n− 0.0028760\n0.33890\nP1,4\n99\n138\n200\n265\n1\n1.9830\n− 0.03114\n0.00104900\n0.0019830\n− 0.31140\n2\n52.8500\n− 0.63480\n0.00275800\n0.0528500\n− 6.34800\n1\n2\n3\n3\n266.8000\n266.8000\n− 2.3380000\n0.0059350\n0.26680\nArea2\nP2,1\n190\n338\n407\n490\n1\n13.9200\n− 0.08733\n0.00106600\n0.0139200\n− 0.87330\n2\n99.7600\n− 0.52060\n0.00159700\n0.0997600\n− 5.20600\n1\n2\n3\n3\n− 53.9900\n− 53.9900\n0.44620000\n0.0001498\n− 0.05399\nP2,2\n85\n138\n200\n265\n1\n52.8500\n− 0.63480\n0.00275800\n0.0528500\n− 6.34800\n2\n1.9830\n− 0.03114\n0.00104900\n0.0019830\n− 0.31140\n2\n1\n3\n3\n266.8000\n266.8000\n− 2.3380000\n0.0059350\n0.26680\nP2,3\n200\n331\n391\n500\n1\n18.9300\n− 0.13250\n0.00110700\n0.0189300\n− 1.32500\n2\n43.7700\n− 0.22670\n0.00116500\n0.0437700\n− 2.26700\n1\n2\n3\n3\n− 43.3500\n− 43.3500\n0.35590000\n0.0002454\n− 0.04335\nArea3\nP3,1\n99\n138\n200\n265\n1\n1.9830\n− 0.03114\n0.00104900\n0.0019830\n− 0.31140\n2\n52.8500\n− 0.63480\n0.00275800\n0.0528500\n− 6.34800\n1\n2\n3\n3\n266.8000\n266.8000\n− 2.3380000\n0.0059350\n0.26680\nP3,2\n130\n213\n370\n440\n1\n88.5300\n− 0.56750\n0.00155400\n0.0885300\n− 5.67500\n2\n15.3000\n− 0.04514\n0.00703300\n0.0142300\n− 0.18170\n3\n1\n3\n3\n14.2300\n14.23000\n− 0.0181700\n0.0006121\n0.01423\nTable 13  System characteristic data of case VI\n1 3\n98 \nPage 22 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nArea\nUnit\nGeneration\nFuel type\naij\nbij\ncij\neij\nfij\nMin\nP1\nP2\nMax\nF1\nF2\nF3\nP3,3\n200\n362\n407\n490\n1\n13.9700\n− 0.09938\n0.00110200\n0.0139700\n− 0.99380\n2\n− 61.1300\n0.50840\n0.00004164\n− 0.0611300\n5.08400\n1\n3\n2\n3\n46.7100\n46.71000\n− 0.2024000\n0.00113700\n0.04671\nTable 13  (continued)\n \n1 3\nPage 23 of 48 \n98\n\n\nY. Wang, G. Xiong\nTable 15  Coefficients Bi\n0j and Bi\n00 of case VI\nArea\nBi\n0j\nUnit j\n1\n2\n3\n4\nBi\n00\nArea1\nB1\n0j\n− 3.908\n− 1.297\n7.047\n0.591\n0.056\nArea2\nB2\n0j\n2.161\n− 6.635\n5.034\n0.045\nArea3\nB3\n0j\n− 3.216\n4.635\n3.503\n0.055\nThe coefficients Bi\n0j need to be multiplied with 10 − 4\nFig. 11  Structure of case VII\n \nArea\nUnit q\nUnit j\n1\n2\n3\n4\nArea1(B1\nqj)\n1\n0.870\n0.043\n− 0.461\n0.036\n2\n0.043\n0.830\n− 0.097\n0.022\n3\n− 0.461\n− 0.097\n0.900\n− 0.200\n4\n0.036\n0.022\n− 0.200\n0.530\nArea2(B2\nqj)\n1\n0.860\n− 0.080\n0.037\n2\n− 0.080\n0.908\n− 0.490\n3\n0.037\n− 0.490\n0.824\nArea3(B3\nqj)\n1\n0.120\n− 0.096\n0.056\n2\n− 0.096\n0.493\n− 0.030\n3\n0.056\n− 0.030\n0.599\nTable 14  Coefficients Bi\nqj of \ncase VI\nThe coefficients Bi\nqj need to be \nmultiplied with 10 − 4\n \n1 3\n98 \nPage 24 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\n3.11  Case XI: 10-areas with 130-units\nThis case represents the MAED system with the largest number of areas studied, compris­\ning ten distinct areas interconnected by 17 tie lines, as outlined in Fig. 14. Each area is \nequipped with 13 generating units, all considering the VPE. The load demands for each area \nare meticulously depicted in Fig. 14. Compared to Case VIII, this case presents significantly \nhigher dimensionality, exacerbating the challenges associated with the solution process. \nDetailed system parameters are provided in Table 20.\nTable 16  System characteristic data of case VII\nArea\nUnit\naij\nbij\ncij\nP min\nij\nP max\nij\nArea1\nP1,1\n0.00\n4\n0.01\n50\n150\nP1,2\n0.00\n2\n0.03\n25\n100\nP1,3\n0.00\n3\n0.05\n25\n100\nP1,4\n0.00\n1\n0.04\n25\n100\nArea2\nP2,1\n0.00\n4\n0.05\n50\n150\nP2,2\n0.00\n2\n0.04\n25\n100\nP2,3\n0.00\n3\n0.08\n25\n100\nP2,4\n0.00\n1\n0.06\n25\n100\nArea3\nP3,1\n0.00\n4\n0.10\n50\n150\nP3,2\n0.00\n2\n0.12\n25\n100\nP3,3\n0.00\n3\n0.10\n25\n100\nP3,4\n0.00\n1\n0.13\n25\n100\nArea4\nP4,1\n0.00\n4\n0.01\n50\n150\nP4,2\n0.00\n2\n0.03\n25\n100\nP4,3\n0.00\n3\n0.05\n25\n100\nP4,4\n0.00\n1\n0.04\n25\n100\nFor all tie lines\nTij\n0.00\n1\n0.00\n0\n100\nFig. 12  Structure of case VIII\n \n1 3\nPage 25 of 48 \n98\n\n\nY. Wang, G. Xiong\nTable 17  System characteristic data of case VIII\nArea\nUnit\naij\nbij\ncij\neij\nfij\nP min\nij\nP max\nij\nArea1\nP1,1\n0.00690\n6.73\n94.705\n100\n0.084\n36\n114\nP1,2\n0.00690\n6.73\n94.705\n100\n0.084\n36\n114\nP1,3\n0.02028\n7.07\n309.54\n100\n0.084\n60\n120\nP1,4\n0.00942\n8.18\n369.03\n150\n0.063\n80\n190\nP1,5\n0.0114\n5.35\n148.89\n120\n0.077\n47\n97\nP1,6\n0.01142\n8.05\n222.33\n100\n0.084\n68\n140\nP1,7\n0.00357\n8.03\n287.71\n200\n0.042\n110\n300\nP1,8\n0.00492\n6.99\n391.98\n200\n0.042\n135\n300\nP1,9\n0.00573\n6.60\n455.76\n200\n0.042\n135\n300\nP1,10\n0.00605\n12.9\n722.82\n200\n0.042\n130\n300\nArea2\nP2,1\n0.00515\n12.9\n635.20\n200\n0.042\n94\n375\nP2,2\n0.00569\n12.8\n654.69\n200\n0.042\n94\n375\nP2,3\n0.00421\n12.5\n913.40\n300\n0.035\n125\n500\nP2,4\n0.00752\n8.84\n1760.4\n300\n0.035\n125\n500\nP2,5\n0.00708\n9.15\n1728.3\n300\n0.035\n125\n500\nP2,6\n0.00708\n9.15\n1728.3\n300\n0.035\n125\n500\nP2,7\n0.00313\n7.97\n647.85\n300\n0.035\n220\n500\nP2,8\n0.00313\n7.95\n649.69\n300\n0.035\n220\n500\nP2,9\n0.00313\n7.97\n647.83\n300\n0.035\n242\n550\nP2,10\n0.00313\n7.97\n647.81\n300\n0.035\n242\n550\nArea3\nP3,1\n0.00298\n6.63\n785.96\n300\n0.035\n254\n550\nP3,2\n0.00298\n6.63\n785.96\n300\n0.035\n254\n550\nP3,3\n0.00284\n6.66\n794.53\n300\n0.035\n254\n550\nP3,4\n0.00284\n6.66\n794.53\n300\n0.035\n254\n550\nP3,5\n0.00277\n7.10\n801.32\n300\n0.035\n254\n550\nP3,6\n0.00277\n7.10\n801.32\n300\n0.035\n254\n550\nP3,7\n0.52124\n3.33\n1055.1\n120\n0.077\n10\n150\nP3,8\n0.52124\n3.33\n1055.1\n120\n0.077\n10\n150\nP3,9\n0.52124\n3.33\n1055.1\n120\n0.077\n10\n150\nP3,10\n0.01140\n5.35\n148.89\n120\n0.077\n47\n97\nArea4\nP4,1\n0.00160\n6.43\n222.92\n150\n0.063\n60\n190\nP4,2\n0.00160\n6.43\n222.92\n150\n0.063\n60\n190\nP4,3\n0.00160\n6.43\n222.92\n150\n0.063\n60\n190\nP4,4\n0.0001\n8.95\n107.87\n200\n0.042\n90\n200\nP4,5\n0.0001\n8.62\n116.58\n200\n0.042\n90\n200\nP4,6\n0.0001\n8.62\n116.58\n200\n0.042\n90\n200\nP4,7\n0.0161\n5.88\n307.45\n80\n0.098\n25\n110\nP4,8\n0.0161\n5.88\n307.45\n80\n0.098\n25\n110\nP4,9\n0.0161\n5.88\n307.45\n80\n0.098\n25\n110\nP4,10\n0.00313\n7.97\n647.83\n300\n0.035\n242\n550\n1 3\n98 \nPage 26 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nTable 18  Coefficients Bi\nqj of case IX\nArea\nUnit q\nUnit j\n1\n2\n3\n4\n5\n6\n7\n8\n9\n10\nArea1(B1\nqj)\n1\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n2\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n3\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n0.70\n0.90\n3.10\n0.00\n4\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\n5\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n12.90\n− 0.20\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n6\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n− 0.20\n15.00\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n7\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n8\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n9\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n0.70\n0.90\n3.10\n0.00\n10\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\nArea2(B2\nqj)\n1\n1.29\n− 0.20\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n0.13\n− 0.20\n− 0.50\n− 0.60\n2\n− 0.20\n1.50\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n− 0.20\n0.15\n− 0.20\n− 0.10\n3\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n4\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\n5\n− 1.00\n− 0.60\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n0.70\n0.90\n6\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n7\n0.13\n− 0.20\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n1.29\n− 0.20\n− 0.50\n− 0.60\n8\n− 0.20\n0.15\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n− 0.20\n1.50\n− 0.20\n− 0.10\n9\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n10\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\nArea3(B3\nqj)\n1\n3.10\n0.00\n− 1.00\n− 0.60\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n2\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n3\n− 1.00\n− 0.60\n1.29\n− 0.20\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n1.29\n− 0.20\n4\n− 0.60\n− 0.80\n− 0.20\n1.50\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n− 0.20\n1.50\n5\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n6\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n7\n3.10\n0.00\n− 1.00\n0.60\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n8\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n9\n− 1.00\n− 0.60\n1.29\n− 0.20\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n1.29\n− 0.20\n10\n− 0.60\n− 0.80\n− 0.20\n1.50\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n− 0.20\n1.50\nArea4(B4\nqj)\n1\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n2\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n3\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n0.70\n0.90\n3.10\n0.00\n4\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\n5\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n1.29\n− 0.20\n− 0.50\n− 0.60\n− 1.00\n− 0.60\n6\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n− 0.20\n1.50\n− 0.20\n− 0.10\n− 0.60\n− 0.80\n7\n1.70\n1.20\n0.70\n− 0.10\n− 0.50\n− 0.20\n1.70\n1.20\n0.70\n− 0.10\n8\n1.20\n1.40\n0.90\n0.10\n− 0.60\n− 0.10\n1.20\n1.40\n0.90\n0.10\n9\n0.70\n0.90\n3.10\n0.00\n− 1.00\n− 0.60\n0.70\n0.90\n3.10\n0.00\n10\n− 0.10\n0.10\n0.00\n2.40\n− 0.60\n− 0.80\n− 0.10\n0.10\n0.00\n2.40\nThe coefficients Bi\nqj need to be multiplied with 10 − 5\n1 3\nPage 27 of 48 \n98\n\n\nY. Wang, G. Xiong\nTable 19  Coefficients Bi\n0j and Bi\n00 of case IX\nArea\nBi\n0j\nUnit j\n1\n2\n3\n4\n5\n6\n7\n8\n9\n10\nBi\n00\nArea1\nB1\n0j\n− 3.908\n− 1.297\n7.047\n0.591\n2.161\n− 6.635\n− 3.908\n− 1.297\n7.047\n0.591\n0.56\nArea2\nB2\n0j\n2.161\n− 6.635\n− 3.908\n− 1.297\n7.047\n0.591\n2.161\n− 6.635\n− 3.908\n− 1.297\n0.48\nArea3\nB3\n0j\n7.047\n0.591\n2.161\n− 6.635\n− 3.908\n− 1.297\n7.047\n0.591\n2.161\n− 6.635\n0.67\nArea4\nB4\n0j\n− 3.908\n− 1.297\n7.047\n0.591\n2.161\n− 6.635\n− 3.908\n− 1.297\n7.047\n0.591\n0.50\nThe coefficients Bi\n0j need to be multiplied with 10 − 4\n1 3\n98 \nPage 28 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\n4  Optimization techniques survey\nInitially, Lin et al. (1991) began to involve research on the MAED problem in 1991. How­\never, it was not until after 2015 that related research work proliferated. According to the \ninspiration principles-based classification criteria for MOAs in Mohamed et al. (2020), the \napplication of various types of MOAs to the MAED problem is illustrated in Fig. 15.\n4.1  Swarm intelligence techniques\nSwarm Intelligence (SI) stands for a pivotal and formidable paradigm within the realm of \ncomputational intelligence. It derives inspiration in collective behavior observed in animals \nand social insects. In SI, each individual entity possesses its unique intelligence and behav­\nior. However, it is the synergy and integration of these individuals that endows SI with the \nformidable capability to address intricate and challenging problems (Mohamed et al. 2020). \nThe fundamental characteristics of SI techniques can be succinctly summarized as follows: \n(i) Information is shared among multiple individuals; (ii) Self-organization and co-evolution \ncapability of individuals; (iii) High efficiency of co-learning, and (iv) Easy parallelizability \nfor solving practical and real-time problems (Hassanien and Emary 2018). For the MAED \nproblem, the SI techniques were first applied in 2006. After 2015, its application had been \nrapidly developed (Jeyakumar et al. 2006; Sharma et al. 2010),59].\nWang et al. (2009) raised a modified multi-objective PSO based on local search to solve \nCase VII. Basu et al. (2013) used artificial bee colony (ABC) for solving Cases II, VI and \nVIII. Results comparing with DE, EP and GA showed that ABC yielded superior conver­\ngence capability. Rani et al. (2014) investigated the effectiveness of PSO with exponentially \nvarying inertia weight factor for solving Case VII. Basu (2014) introduced TLBO for solv­\ning Cases II, VI and VIII.\nIn (Jadoun et al. 2015a), an IPSO was proposed to solve Case VIII. IPSO enhances the \ncognitive aspect of particles’ velocity by leveraging prior experiences to uphold a harmoni­\nous equilibrium between social and cognitive behaviors. Subsequently, In (Jadoun et al. \n2015b), DCPSO incorporates the root mean square quantity of particles’ velocity in the \ncontrol equation to improve the way the particles communicate, thus improving population \ndiversity and preventing falling into local optimization. Simulation results on Case I and \nCase VIII indicated that DCPSO exhibits an enhanced capacity for addressing high-dimen­\nsional MAED problems. Secui et al. (Secui 2015) suggested a chaotic global best artificial \nbee colony (CGABC) to Cases II, IV, VI, VII, and VIII.\nDebua et al. (2016) applied backtracking search algorithm (BSA) to solve Cases III and V. \nBSA achieves the objective of finding the optimum through variation, crossover and selec­\ntion of individuals. Vijayaraj et al. (2016) implemented an improved bat algorithm (IBA) for \nsolving Case VI. In IBA, the frequency coefficients exhibit dynamic variation in response to \nthe proximity between the present spatial location and the global optimum. Empirical find­\nings demonstrated that IBA exhibits rapid convergence and exceptional efficiency. Vijayaraj \net al. (2016b) put forward another floral pollination algorithm (FPA) for Cases II, VI and \nVIII. Results demonstrated that FPA was outstanding concerning calculation efficiency, sta­\nbility and solution quality. Basu (2016) suggested a quasi-oppositional group search opti­\nmization (QOGSO) to Cases VI and VIII. QOGSO utilizes quasi-oppositional learning for \n1 3\nPage 29 of 48 \n98\n\n\nY. Wang, G. Xiong\nboth initialization and generation of perturbations to enhance the efficacy and quality of \nsolutions. The compared results showed that QOGSO provided better solutions.\nLakshminarasimman et al. (2017) presented a water wave optimization algorithm \n(WWOA) for solving Cases II, VI and VIII, showing that WWOA had faster convergence \nand better solutions than other classical algorithms. Secui et al. (2017) explored an efficient \nvariant of symbiotic organism search algorithm (SOS) called NSOS for solving Cases II, III, \nIV, VI, VIII, IX, and XI. NSOS controls the solution updating, parasitism phase’s eradica­\ntion and solution evaluation, verifying that NSOS outperformed SOS in convergence, stabil­\nity and solution quality. Ali et al. (2017) applied a novel moth-flame optimization (MFO) to \nFig. 14  Structure of case XI\n \nFig. 13  Structure of case X\n \n1 3\n98 \nPage 30 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nsolve Cases III and VII. MFO embodied unique advantages with some practical application \nprospects in terms of optimal cost and convergence speed. An orthogonal design PSO was \ngiven in Qin et al. (2017) to solve the ED and MAED problems. It constructed a promising \nexemplar using an orthogonal designed method and proposed multiple auxiliary vectors \nproduction strategies to achieve greater effectiveness. The comparison illustrated that the \nmethod had very strong advantages in solving Cases II and VI. Pandit et al. (2017) applied \nthree different variants of PSO to Case V with three different load scenarios. The experi­\nmental results revealed that the three different variants achieved significant advantages over \nthe classical PSO.\nTable 20  System characteristic data of case XI\nUnit\na\nb\nc\ne\nf\nPmin\nPmax\n1\n0.00028\n8.1\n550\n300\n0.035\n0\n680\n2\n0.00056\n8.1\n309\n200\n0.042\n0\n360\n3\n0.00056\n8.1\n307\n150\n0.042\n0\n360\n4\n0.00324\n7.74\n240\n150\n0.063\n60\n180\n5\n0.00324\n7.74\n240\n150\n0.063\n60\n180\n6\n0.00324\n7.74\n240\n150\n0.063\n60\n180\n7\n0.00324\n7.74\n240\n150\n0.063\n60\n180\n8\n0.00324\n7.74\n240\n150\n0.063\n60\n180\n9\n0.00324\n7.74\n240\n150\n0.063\n60\n180\n10\n0.00284\n8.6\n126\n100\n0.084\n40\n120\n11\n0.00284\n8.6\n126\n100\n0.084\n40\n120\n12\n0.00284\n8.6\n126\n100\n0.084\n55\n120\n13\n0.00284\n8.6\n126\n100\n0.084\n55\n120\nThe parameters need to be multiplied with 10\nFig. 15  Classification diagram of optimization techniques for solving MAED problem\n \n1 3\nPage 31 of 48 \n98\n\n\nY. Wang, G. Xiong\nJena et al. (2018) adopted a group search optimization (GSO) to solve Cases II and VI. \nCompared with DE, EP and GA, GSO reflected advantages in the rapidity of convergence \nand effectiveness of solution. Mohammadian et al. (2018) developed and tested the appli­\ncability of an evolutionary PSO (E-PSO). E-PSO applied a trio of operators, encompassing \nmutation, crossover, and selection, with the objective of facilitating exploration process \nto circumvent local optima and augment computational efficiency. Simulation results on \nCases VI and VIII demonstrated the superiority of E-PSO. Olango et al. (2018a) validated \nthat bat algorithm (BA) provided a very significant improvement in terms of economic cost \nthan PSO. Following this, Olango (2018b) proposed a modified mixture of BA and DE by \nmodifying the speed and frequency equations of BA and using DE to enhance the accuracy. \nSimulation results showed that it obtained lower fuel costs.\nIn (Lin and Wang 2019), a modified stochastic fractal search (ISFS) by incorporating the \nopposition-based learning approach for both population initialization and generation jump­\ning was suggested for Cases IV and VII. The results indicated that ISFS was more stable in \nobtaining lower economical fuel costs.\nAzizivahed et al. (2020a) proposed to use whale optimization algorithm (WOA) to solve \nCase VIII. Sakthivel et al. (2021a; 2020a) introduced squirrel search algorithm (SSA) for \nCases II, VI and VIII. It had the characteristics of fast convergence and strong search. Sub­\nsequently, Sakthivel et al. (2021b) further proposed a fuzzified SSA (FSSA) for solving \nCase VI. Adhvaryyu et al. (2020) used bionic social spider algorithm (SSA) to Case VIII \ninvolving solar, wind, heat power. Chaudhary et al. (2020) introduced the Salp Swarm Algo­\nrithm (SSA) to solve Case VII and Case VIII, as well as Case III with and without the inte­\ngration of stochastic wind energy.\nZhang et al. (2021) gave a chaotic grasshopper optimization algorithm (LMGOA) for \nsolving Cases II, VI and VIII. A logistic mapping was devised with the aim of enhancing \npopulation diversity to ameliorate the issue of premature convergence. Naderipour et al. \n(2021) developed a phase PSO (PPSO) for Cases I, III and VII. Within the framework of \nPPSO, the particle update regulations are orchestrated via phase angles to guarantee the \nproliferation of diversity within the population. Kumar et al. (2021) applied dynamic PSO \n(DPSO) and gray wolf optimization (GWO) to Cases I and VIII. Vijayaraj et al. (2021) \napplied krill herd algorithm (KHA) to Case II. KHA mainly simulates the interaction \nbetween krill individuals, foraging activities and stochastic dispersal behavior.\nAhmed et al. (2022) raised a crow search optimization (CSOA) for addressing the \nMAED. Simulation results on Cases VI and VIII showed that CSOA was more competitive \nthan multiple optimization techniques in the literature. Meng et al. (2022) presented a modi­\nfied crisscross optimization (DDCSO-PCG) to solve Cases III, VI and VIII. A population \ncross generation approach is implemented to maintain population diversity and exploitation. \nDDCSO-PCG was realized in a fully decentralized manner and showed that it had the best \ncost, fastest convergence, and best robustness compared to other algorithms. Chen et al. \n(2022) presented a modified competitive swarm optimization (ImCSO) for Cases III, IV, \nVI and VIII. ImCSO employs a ranked strategy to augment underperforming individuals \nand employs a DE strategy to iteratively update and enhance the performance of superior \nparticles. The comparison showed that ImCSO had a robust advantage in the accuracy and \nreliability of solutions. Lotfi (2022) proposed an modified grasshopper optimization (MGO) \nvia chaotic mechanism for solving Cases VI and VIII. The simulation results showed that \nMGO was more competitive for this problem. Building on previous work, Lotfi et al. (2023) \n1 3\n98 \nPage 32 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nproposed an alternative improved version of the Grasshopper Optimization Algorithm, \nknown as the Modified Grasshopper Optimization (MGO) Algorithm, specifically designed \nto solve Case I, as well as the single-objective and multi-objective versions of Case VII, \nwith and without reserve constraints. Girishkumar et al. (2023) introduced a black widow \noptimization (BWO) for Cases VII and VIII.\n4.2  Physics based techniques\nPhysics based technique is inspired by physical rules of the universe and the rules governing \nnatural phenomenon (Biswas et al. 2013; Siddique and Adeli 2016). It was first applied to \nthe MAED problem in 2009.\nIn (Jadoun et al. 2016), an improved fireworks algorithm (IFWA) was submitted for solv­\ning the MAED problem considering multiple fuels and other practical constraints. IFWA \nuses a limiting mapping operator and an adaptive dimension selection operator to enhance \nits effectiveness. The test results on Case VI showed that IFWA adapted well in solving this \nproblem.\nYazdandoost et al. (2018) presented an electron search optimization algorithm (ESOA) \ninspired by electron movement mechanism for solving Case VIII. ESOA performed better \nover other algorithms with respect to accuracy and stability. In (Pattanaik et al. 2020), the \nsimulated annealing showed its effectiveness on Case VIII. In (Li et al. 2017), the authors \npresented a modified chemical reaction optimization (PCRO) to solve Case VII. A novel \ncoding mechanism is formulated to dynamically optimize its performance. Additionally, an \nadaptive neighborhood structure selection mechanism was integrated into PCRO to bolster \nsearch capabilities and preserve population diversity.\nSakthivel et al. (2020b) contributed a Coulomb’s and Franklin’s Laws Based Optimizer \n(CFLBO) for Cases II, VI and VII. CFLBO encompasses distinct stages, including attrac­\ntion/repulsion, probabilistic ionization, and contact mechanisms. Comparative analysis \nagainst the exchange market optimization algorithm (EMA) indicated that CFLBO gets \nswifter convergence and superior fuel cost. In (Sakthivel and Sathya 2021c), a fuzzified \nCFLBO approach was further developed. It introduces a fuzzy decision strategy to search \nfor the optimal combination of solutions in the Pareto optimal fronts set. Experiments were \nconducted on Case VI for two different scenarios. The results revealed that the fuzzified \nCFLBO provided a better compromise between optimal economic fuel cost and minimum \nemissions. Zare et al. (2021) presented a modified fireworks algorithm (IFW), which incor­\nporates a cross-generation approach, along with a constraints-handling scheme to rectify \npotential solutions within the feasible search space. IFW was tested on three different sce­\nnarios of Cases VI and VIII, showing that IFW was capable of achieving better quality \nsolutions.\n4.3  Human related techniques\nHuman related techniques draw inspiration from various aspects of human behaviors such \nas teaching, social interactions, learning patterns, emotional responses, and management \nstrategies (Rai et al. 2022). Currently, there are relatively few applications of human related \ntechniques for the MAED problem. De et al. (2013) developed an artificial immune system \n(AIS) inspired by clonal selection for Cases II, VI and VIII. Basu (2014) applied TLBO to \n1 3\nPage 33 of 48 \n98\n\n\nY. Wang, G. Xiong\nsolve Cases II, VI and VIII. Comparison results with DE, EP and GA showed that TLBO \nexhibited promise as a viable alternative for addressing the MAED problem. Chen et al. \n(2024) proposed a Derivative Search-based Political Optimization (DSPO) algorithm to \naddress the MAED problems incorporating wind and solar energy. By implementing leader-\nguided and derivative search strategies, DSPO enhances both global exploration and local \nexploitation capabilities.\n4.4  Evolutionary techniques\nEvolutionary techniques are primarily inspired by mimicking the evolutionary law of sur­\nvival of the fittest in nature (Darwin’s Law) (Ahmad et al. 2022).\nJayabarathi et al. (2000) used EP to solve Case II and Case VII. Basu et al. (2005) pro­\nposed a fast convergence EP (FCEP) for Cases II, VI and VIII. A comparative assessment \nwith EP and improved fast EP (IFEP) indicated that the incorporation of Gaussian and Cau­\nchy mutations can achieve better solutions.\nPandit et al. (2015) presented a fuzzy selection-based DE (DEFS) for the MAED prob­\nlem considering reserve sharing. A fuzzy framework is adapted to mitigate the intricacies \nassociated with multi-attribute decision-making in choosing succeeding population genera­\ntion. DEFS was able to provide better solutions compared to PSO.\nLi et al. (2018) proposed an efficient and powerful CSO combined with a Pareto multi-\nobjective processing strategy (MOCSO) for Case VIII. MOCSO applies two interacting \nalgorithms based on horizontally and vertically crisscrossing to enhance global search \nand mitigate the risk of premature convergence. Simulation results showed that MOCSO \nobtained solutions superior to GBABC and NSGA-II.\nBasu (2019a) suggested a nondominated genetic algorithm–II (NSGA-II) to the MAED \nproblem, showing that it outperformed competitors. Besides, Basu (2019b) also suggested \na chaotic FCEP (CFCEP) for solving Case VIII. With the tent chaotic sequence being used \nto adaptively adjust the scale factor, CFCEP gave significantly better results than FCEP.\nIn (Ikram et al. 2020), a polar bear optimization algorithm (PBOA) was applied for Case \nII. The primary benefit of the PBOA lies in its ability to maintain a balanced search agent \nsize through the implementation of a dynamic control mechanism involving both agent \nelimination and growth.\nLin et al. (2023) proposed a data-driven agent-assisted approach named ELM-NSGA-II \nfor solving Case VIII. It employs the support vector regression agent model in lieu of the \nconventional objective function and integrates knowledge distillation to reduce the time \nnecessary for constructing the agent model.\nWang et al. (2024) introduced CLDE, an advanced variant of DE enhanced by a Com­\nprehensive Learning Strategy (CLS), to solve six large-scale MAED problems. CLDE \nimproves DE’s mutation and crossover strategies, along with a time-varying crossover rate \nstrategy, which significantly balances both convergence speed and population diversity.\n4.5  Hybrid techniques\nVarious optimization algorithms are characterized by distinct strengths and weaknesses. \nFor instance, some may exhibit rapid convergence but be susceptible to getting trapped in \nlocal optima. Another may possess great capability for global search, but the convergence \n1 3\n98 \nPage 34 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nspeed performance may be slow. To compensate for the respective shortcomings of different \nalgorithms, hybridization, as an effective strategy that draws on their respective strengths to \ncomplement each other, can acquire a better equilibrium between global and local conver­\ngence. Application of hybrid algorithms for the MAED mainly appeared in 2015.\nNguyen et al. (2015) introduced a hybrid algorithm (HCSA) based on cuckoo search \nand TLBO. The results compared with the basic CSA and TLBO on Cases III, VI and VIII \ndemonstrated that HCSA gave better solutions.\nGhasemi et al. (2016) explored an efficient powerful hybrid algorithm (HSLSO) by \nhybridizing DE and PSO. HSLSO was first tested for its effectiveness and efficiency on \neight benchmark test functions and then used to solve the MAED problem of Cases I, III and \nVII. Comparisons suggested that HSLSO can converge to higher-quality solutions. Abarg­\nhooee et al. (2016) used a mixture algorithm of gradient search and Jaya (IGJA) for solv­\ning Cases I, IV, VI, VII and VIII. IGJA is built on top of the improved gradient-based Jaya \nalgorithm, in which mutation strategies are used to enhance development and exploration. \nResults demonstrated that IGJA was able to find robust solutions. In (Sen and Mathur 2016), \nACO-ABC-HS by combining ant colony optimization (ACO), ABC, and harmonic search \n(HS) was introduced. Comparative analysis of the results on Case VI with different load \nscenarios revealed that ACO-ABC-HS provided the best quality of the solution.\nNguyen et al. (2018) developed a self-learning CSA (SLCSA) to solve Case VI. SLCSA \nused Levy flights to generate random cuckoo eggs. The experimental results verified the \nfeasibility, effectiveness, and rapidity of convergence of SLCSA in searching for the global \noptimal solution. However, for large-scale systems, SLCSA was not computationally effi­\ncient. In (Narimani et al. 2018), HPSO-SLFA, which hybridizes shuffle frog leaping algo­\nrithm (SLFA) and PSO, was submitted for solving Cases VI and VIII.\nIn (Mokarram et al. 2019a), JAYA-TLBO as a hybrid variant was put forward for Cases \nII, VI and VIII, showing that JAYA-TLBO improved the robustness and convergence speed \nfor solving the MAED problem.\nElattar et al. (2020) submitted a hybrid algorithm of chaotic PSO and GA (HCPSOGA). \nHCPSOGA optimizes the parameters of CPSO by using GA. The effectiveness of HCP­\nSOGA was tested on Cases VI and VIII. In (Chen and Imani 2020), the 140-units test system \nin Korea as Case X was extended and a hybrid ICA-PSO was introduced by using a PSO-\nbased search strategy to improve the position state of imperialist competitive algorithm \n(ICA). The hybrid PSO-ICA demonstrated exceptional performance in operation cost, fast \nconvergence, and calculation efficiency for addressing large-scale MAED cases with non-\nconvex characteristics. Azizivahed et al. (2020b) submitted a hybrid algorithm (HGWO-\nPSO) based on PSO and GWO. Comparison revealed that HGWO-PSO was able to improve \napproximately 3.1% and 3.3% in cost on Case VI and Case VIII, respectively.\nSharifian et al. (2023) proposed EMA-GOA by combining exchange market (GOA) and \ngrasshopper optimization algorithm (EMA) for Cases II, III, and VI. EMA-GOA exhibited \nsuperior capabilities in reconciling exploration and exploitation through mitigating the issue \nof premature convergence in GOA.\nKhalid et al. (2024) employed a hybrid optimization approach, combining the Crow \nSearch Algorithm (CSA) and the JAYA Search Algorithm (JSA), referred to as CSA-JSA, \nto effectively solve Case VI.\n1 3\nPage 35 of 48 \n98\n\n\nY. Wang, G. Xiong\n4.6  Other techniques\nIn addition to the above MOAs, some non-MOAs also have a few applications to the MAED \nproblem. For example, In (Streiffert 1995), an incremental network flow planning (INFP) \nmethod was introduced for Case VII. Yalcinoz et al. (1998) used a neural network (HNN) \nto solve Cases III and IV. Al-Sumait et al. (2008) used a pattern search (PS) that does not \nnecessitate information concerning the gradient of the objective function for solving Case \nVII. REN et al. (2016) introduced centralized alternating direction methods (CSADM) for \nCases III and VI, allowing the penalty parameters to be increased or decreased according to \nthe information form each iteration. Results illustrated that CSADM significantly outper­\nformed the conventional alternating direction method.\nQin et al. (2019) applied a newton-based distributed algorithm (NMDA) for Case VII. \nMokarram et al. (2019b) proposed a straightforward parallel process approach called \nPMAED for Cases II and VIII. This approach decoupled regions by varying the amount of \nTCL for each tie line, and was verified in stability and convergence.\nYu et al. (2023) presented a Hierarchical Reinforcement Learning (HRL) architecture for \nCase VI in a fully offline optimization manner. The HRL architecture initiates the process \nby computing the scheduled area load in the upper layer with a Q-learning approach. Sub­\nsequently, it derives a load-power table comprising optimal output power levels within indi­\nvidual areas via a multi-stage decision algorithm in the lower layer. The application of the \nHRL architecture led to a reduction in fuel cost within the range of 0.01656% to 0.19173%.\n5  Discussions\nPart I of this series provides a detailed and comprehensive survey of the eleven studied cases \nof the MAED problem and the associated solving methods. By systematically reviewing the \nliterature, we have summarized the relevant research and the application of various types \nof MOAs, as illustrated in Table 21 and Fig. 16 in chronological order. Additionally, the \ndistribution of research focused on these cases is depicted in Fig. 17.\n(1)\t Significant advancements in MAED research have been observed, particularly post-\n2015. Before 2015, the application of MOAs to the MAED problem was limited due to \nthe immaturity of the techniques and a general lack of attention. However, after 2015, \nthe application of MOAs has rapidly developed and become widely adopted. Conse­\nquently, MOAs have emerged as the predominant optimization technique for address­\ning the MAED problem.\n(2)\t Swarm intelligence techniques have dominated MAED solutions, reflecting their \nadaptability and effectiveness. The application percentages of swarm intelligence tech­\nniques, hybrid techniques, other techniques, evolutionary techniques, physics-based \ntechniques, and human-related techniques in solving the MAED problem are 49.38%, \n14.81%, 12.35%, 11.11%, 8.64%, and 3.70%, respectively. This distribution highlights \nthe extensive application of swarm intelligence techniques, particularly after 2015, \nwhereas human-related techniques have seen the least use in addressing the MAED \nproblem.\n1 3\n98 \nPage 36 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\n(3)\t MAED cases vary significantly in complexity and scale, with certain cases receiving \ndisproportionate attention. Among the eleven reported cases, Case VIII, which consid­\ners the VPE, and Case VI, which incorporates both MF and VPE, are the most fre­\nquently studied, comprising 27% and 24% of the research, respectively. In contrast, \nlarger-scale cases, such as Case IX (considering VPE and TL), Case IV, Case X, and \nCase XI, have received minimal attention, accounting for only 1% of the studies.\n6  Conclusions and future works\nPart I of this series presents a pioneering and systematic review of the MAED problem, \nencompassing a thorough statistical analysis of existing case studies and algorithmic \napproaches. This comprehensive synthesis provides valuable references for future research, \nenhancing the understanding of the MAED landscape.\n(1)\t The growing prominence of MOAs in MAED solutions post-2015 reflects an evolution \nin optimization strategies. This trend is driven by two main factors: the increasing inter­\nconnectedness of global power systems, which heightens the need for effective MAED \nsolutions, and the demonstrated superiority of MOAs over traditional mathematical \nmethods in addressing complex engineering challenges, including MAED.\n(2)\t Research efforts have predominantly focused on a subset of MAED cases, underscor­\ning the need for broader eXploration. Specifically, Case VIII and Case VI account for \nnearly half of all applications, primarily due to their earlier introduction and manage­\nable scale, which offer a favorable balance between problem complexity and solution \nefficiency.\n(3)\t Swarm intelligence-based MOAs have emerged as a dominant approach in solving \nMAED problems. This dominance is attributed to the extensive variety of swarm intel­\nligence techniques and the proliferation of new methodologies in recent years, which \nhave attracted significant attention for their applicability across diverse optimization \nscenarios.\nIn the future, some research directions are worthy of further exploration.\n(I) MAED model aspect.\n(1)Addressing large-scale MAED cases is imperative as power systems continue to \nexpand globally. With the growing concept of global power grids and intercontinental \ninterconnectors (Brinkerink et al. 2019), future research should prioritize the develop­\nment of effective solutions for large-scale cases, such as Case IV, Case V, Case X, and \nCase XI.\n(2)The importance of multi-area environmental economic dispatch (MAEED) will \nintensify in the context of global carbon neutrality. As industries increasingly focus on \nlow-carbon goals, environmental economic dispatch models in power systems, which \naim to balance economic efficiency with environmental sustainability, will become \never more critical.\n1 3\nPage 37 of 48 \n98\n\n\nY. Wang, G. Xiong\nRefs.\nYear\nAlgorithm\nArea-unit\n2\n2\n2\n2\n2\n3\n4\n4\n4\n10\n4\n6\n40\n120\n140\n10\n16\n40\n140\n130\nStreiffert (1995)\n1995\nINFP\n✓\nYalcinoz and Short (1998)\n1998\nHNN\n✓\n✓\nJayabarathi and Ramachandran (2000)\n2000\nEP\n✓\n✓\nJayabarathi et al. (2005)\n2005\nEP/CEP/\nNFP/IFEP\n✓\nJeyakumar et al. (2006)\n2006\nPSO\n✓\nAl-Sumait et al. (2008)\n2008\nPS\n✓\nFesanghary and Ardehali (2009)\n2009\nHS\n✓\nWang and Singh (2009)\n2009\nMOPSO\n✓\nSharma et al. (2010)\n2010\nPSO-TVAC\n✓\n✓\nBasu (2013)\n2013\nABCO\n✓\n✓\n✓\nDe et al. (2013)\n2014\nAIS\n✓\n✓\n✓\nRani et al. (2014)\n2014\nPSO-EVIWF\n✓\nBasu (2014)\n2014\nTLBO\n✓\n✓\n✓\nJadoun et al. (2015a)\n2015\nIPSO\n✓\nJadoun et al. (2015b)\n2015\nDCPSO\n✓\n✓\nSecui 2015)\n2015\nCGABC\n✓\n✓\n✓\n✓\n✓\nNguyen et al. (2015)\n2015\nHCSA\n✓\n✓\n✓\nPandit et al. (2015)\n2015\nDEFS\n✓\nDubey et al. (2016)\n2016\nBSA\n✓\n✓\nVijayaraj and Santhi (2016)\n2016\nIBA\n✓\nVijayaraj and Santhi (2016b)\n2016\nFPA\n✓\n✓\n✓\nGhasemi et al. (2016)\n2016\nHSLSO\n✓\n✓\n✓\nJadoun et al. (2016)\n2016\nIFWA\n✓\nBasu (2016)\n2016\nQOGSO\n✓\n✓\nAzizipanah-Abarghooee et al. (2016)\n2016\nIGJA\n✓\n✓\n✓\n✓\n✓\nTable 21  Survey of research works on MAED\n1 3\n98 \nPage 38 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nRefs.\nYear\nAlgorithm\nArea-unit\n2\n2\n2\n2\n2\n3\n4\n4\n4\n10\n4\n6\n40\n120\n140\n10\n16\n40\n140\n130\nRen et al. (2016)\n2016\nCSADM\n✓\n✓\nSen and Mathur (2016)\n2016\nACO-ABC-HS\n✓\nLakshminarasimman et al. (2017)\n2017\nWWOA\n✓\n✓\n✓\nSecui (2017)\n2017\nNSOS\n✓\n✓\n✓\n✓\n✓\n✓\nNguyen and Fujita (2017)\n2017\nSLCSA\n✓\nAli et al. (2017)\n2017\nMFO\n✓\n✓\nQin et al. (2017)\n2017\nIODPSO\n✓\n✓\nPandit et al. (2017)\n2017\nPSO-CIW\nPSO-CAC\nPSO-TVAC\n✓\nBasu (2017)\n2017\nFCEP\n✓\n✓\n✓\nJena et al. (2018)\n2018\nGSO\n✓\n✓\nYazdandoost et al. (2018)\n2018\nESOA\n✓\nMohammadian et al. (2018)\n2018\nE-PSO\n✓\n✓\nNarimani et al. (2018)\n2018\nHPSO-SFLA\n✓\n✓\nLi (2018)\n2018\nMOCSO\n✓\n✓\nLin and Wang (2019)\n2019\nISFS\n✓\n✓\nBasu (2019a)\n2019\nNSGA-II\n✓\nMokarram et al. (2019a)\n2019\nJAYA-TLBO\n✓\n✓\n✓\nQin et al. (2019)\n2019\nNMDA\n✓\nBasu (2019b)\n2019\nCFCEP\n✓\nMokarram et al. (2019b)\n2019\nPMAED\n✓\n✓\nLi et al. (2017)\n2019\nPCRO\n✓\nAzizivahed et al. (2020a)\n2020\nWOA\n✓\nPattanaik et al. (2020)\n2020\nSA\n✓\nElattar (2020)\n2020\nHCPSOGA\n✓\n✓\nTable 21  (continued)\n \n1 3\nPage 39 of 48 \n98\n\n\nY. Wang, G. Xiong\nRefs.\nYear\nAlgorithm\nArea-unit\n2\n2\n2\n2\n2\n3\n4\n4\n4\n10\n4\n6\n40\n120\n140\n10\n16\n40\n140\n130\nChen and Imani (2020)\n2020\nPSO-ICA\n✓\nSakthivel et al. (2020b)\n2020\nCFLBO\n✓\n✓\n✓\nIkram et al. (2020)\n2020\nPBOA\n✓\nChaudhary et al. (2020)\n2020\nSSA\n✓\n✓\n✓\nAzizivahed et al. (2020b)\n2020\nHGWO-PSO\n✓\n✓\nSakthivel et al. (2020a)\n2020\nMOSSA\n✓\n✓\nSakthivel and Sathya (2021c)\n2021\nFCFLBO\n✓\nSakthivel and Sathya (2021a)\n2021\nSSA\n✓\n✓\n✓\nSakthivel and Sathya (2021b)\n2021\nFSSA\n✓\nZhang et al. (2021)\n2021\nLMGOA\n✓\n✓\n✓\nNaderipour et al. (2021)\n2021\nPPSO\n✓\n✓\n✓\nKumar et al. (2021)\n2021\nGWO\n✓\n✓\nVijayaraj (2021)\n2021\nKHA\n✓\nZare et al. (2021)\n2021\nIFW\n✓\n✓\nMeng et al. (2022)\n2022\nDDCSO-PCG\n✓\n✓\n✓\nChen and Tang (2022)\n2022\nImCSO\n✓\n✓\n✓\n✓\nLotfi (2022)\n2022\nMGO\n✓\n✓\nAhmed et al. (2022)\n2022\nCSOA\n✓\n✓\nSharifian and Abdi (2023)\n2023\nEMA-GOA\n✓\n✓\n✓\nGirishkumar et al. (2023)\n2023\nBWO\n✓\n✓\nYu et al. (2023)\n2023\nHRL\n✓\nLin et al. (2023)\n2023\nELM-NSGA-III\n✓\nLotfi and Nikkhah (2023)\n2023\nMGO\n✓\n✓\nWang et al. (2024)\n2024\nCLDE\n✓\n✓\n✓\n✓\n✓\nKhalid (2024)\n2024\nCSA-JSA\n✓\nTable 21  (continued)\n \n1 3\n98 \nPage 40 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nRefs.\nYear\nAlgorithm\nArea-unit\n2\n2\n2\n2\n2\n3\n4\n4\n4\n10\n4\n6\n40\n120\n140\n10\n16\n40\n140\n130\nChen et al. (2024)\n2024\nDSPO\n✓\n✓\n✓\nTotal number of applications\n7\n21\n12\n8\n3\n37\n22\n41\n2\n1\nTable 21  (continued)\n \n1 3\nPage 41 of 48 \n98\n\n\nY. Wang, G. Xiong\n(3)Incorporating renewable energy and energy storage systems into MAED models \nrepresents a key avenue for enhancing grid efficiency. The integration of these tech­\nnologies will facilitate resource synergy across regions, leading to reduced transmis­\nsion losses, lower fuel costs, and improved operational efficiency.\n(4)Effective managing the inherent variability and uncertainty of large-scale renew­\nable energy integration necessitates a robust multi-area dynamic economic dispatch \n(MADED) approach. MADED enables a dynamic adjustment of generation schedules \nto not only meet real-time dynamic load demands but also maximize the utilization of \nrenewable energy. This capability is crucial for ensuring the stable and reliable opera­\ntion of modern power systems.\nFig. 17  Proportion of research on the MAED test cases\n \nFig. 16  Evolution of each category to solve the MAED problem over the last three decades\n \n1 3\n98 \nPage 42 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\n(5)Accounting for reserve constraints is vital in maintaining system reliability across \nregions. These constraints provide the necessary backup capacity to respond to gen­\neration fluctuations and unexpected changes in loads. Ensuring adequate reserves \nwithin multi-area power systems is fundamental to balancing system security and \naddressing the complexities introduced by the integration of renewable energy.\n(6)Incorporating carbon trading mechanisms into economic dispatch models plays a \npivotal role in guiding the power sectors toward achieving carbon neutrality and peak \ncarbon targets. These models not only incentivize emissions reduction but also offer a \nmarket-based solution to align economic and environmental goals. The development \nand implementation of carbon trading models within economic dispatch are instru­\nmental in driving progress towards dual carbon goals by promoting cleaner energy \ngeneration and optimizing resource allocation under carbon constraints.\n(II) Solution methods aspect.\n(1)\t A comparative analysis of MOA performance across MAED cases is essential for \ninformed decision-making. Given the variability in effectiveness among different \nMOAs, a detailed comparative study that evaluates their performance across all eleven \nreported MAED cases is crucial. Such an analysis is necessary to offer practical rec­\nommendations for selecting appropriate solution methods, providing a foundation for \noptimizing MAED problem-solving strategies. This comprehensive comparison will be \nextensively covered in Part II of this series.\n(2)\t Enhancing computational efficiency is critical as MAED models scale up. As the sys­\ntem scale expands, the computational efficiency of solving large-scale MAED cases \nmay diminish. To address this, future research should focus on the development and \napplication of high-performance computing methods, such as distributed computing, \nparallel computing, and GPU acceleration, which are necessary to meet the practical \nrequirements of timely dispatching solutions within the 15-min operational window.\n(3)\t Developing more sophisticated multi-objective MOAs is vital for handling complex \nMAED problems. As models increasingly on multi-area environmental economic dis­\npatch with renewable energy and energy storage system, they will evolve into larger-\nscale, multi-objective problems with intricate constraints, necessitating the creation of \nmore effective and efficient multi-objective algorithms.\nAcknowledgements  This research was funded by the National Natural Science Foundation of China \n(52367006), the Natural Science Foundation of Guizhou Province (QiankeheBasic-ZK[2022]General121), and \nthe Modern Power System and Its Digital Technology Engineering Research Center (QianJiaoJi[2022]043).\nAuthors contributions  Yang Wang: Software, Methodology, Writing—original draft. Guojiang Xiong: Con­\nceptualization, Supervision, Formal analysis, Writing—review & editing.\nData availability  No datasets were generated or analysed during the current study.\nDeclarations\nCompeting interests  The authors declare no competing interests.\n1 3\nPage 43 of 48 \n98\n\n\nY. Wang, G. Xiong\nOpen Access   This article is licensed under a Creative Commons Attribution-NonCommercial-\nNoDerivatives 4.0 International License, which permits any non-commercial use, sharing, distribution and \nreproduction in any medium or format, as long as you give appropriate credit to the original author(s) and the \nsource, provide a link to the Creative Commons licence, and indicate if you modified the licensed material. \nYou do not have permission under this licence to share adapted material derived from this article or parts of it. \nThe images or other third party material in this article are included in the article’s Creative Commons licence, \nunless indicated otherwise in a credit line to the material. If material is not included in the article’s Creative \nCommons licence and your intended use is not permitted by statutory regulation or exceeds the permitted use, \nyou will need to obtain permission directly from the copyright holder. To view a copy of this licence, visit \nhttp:​//creativecommo​ns.​org/lice​ns​es​/​b​y​-nc-nd/4.0/.\nReferences\nAdhvaryyu S, Adhvaryyu PK (2020) Application of bio-inspired social spider algorithm in multi-area eco­\nnomic emission dispatch of solar, wind and CHP-based power system. Soft Comput 24(13):9611–9624\nAhmad MF, NaM I, Lim WH, Ang KM (2022) Differential evolution: A recent review based on state-of-the-\nart works. Alex Eng J 61(5):3831–3872\nAhmed I, Rehan M, Basit A, Malik SH, Hong K-S (2022) Multi-area economic emission dispatch for large-\nscale multi-fueled power plants contemplating inter-connected grid tie-lines power flow limitations. \nEnergy 261:125178\nAli MA, Dubey HM, Pandit M (2017) Moth-flame optimization for multi area economic dispatch: A novel \nheuristic paradigm. IEEE, pp. 1068–1073\nAl-Sumait J, Sykulski J, Al-Othman A (2008) Solution of different types of economic load dispatch problems \nusing a pattern search method. Electric Power Components Syst 36(3):250–265\nAzizipanah-Abarghooee R, Dehghanian P, Terzija V (2016) Practical multi-area bi-objective environmental \neconomic dispatch equipped with a hybrid gradient search method and improved Jaya algorithm. IET \nGener Transm Distrib 10(14):3580–3596\nAzizivahed A, Arefi A, Naderi E, Narimani H, Fathi M, Narimani MR (2020b) An efficient hybrid approach \nto solve bi-objective multi-area dynamic economic emission dispatch problem. Electric Power Compo­\nnents Syst 48(4–5):485–500\nAzizivahed A, Karandeh R, Cecchi V, Naderi E, Li L, Zhang J (2020) Multi-area dynamic economic dispatch \nconsidering water consumption minimization, wind generation, and energy storage system. IEEE, pp \n1–5\nBanerjee S, Maity D, Chanda CK (2015) Teaching learning based optimization for economic load dispatch \nproblem considering valve point loading effect. Int J Electr Power Energy Syst 73:456–464\nBasu M (2013) Artificial bee colony optimization for multi-area economic dispatch. Int J Electr Power \nEnergy Syst 49:181–187\nBasu M (2014) Teaching–learning-based optimization algorithm for multi-area economic dispatch. Energy \n68:21–28\nBasu M (2016) Quasi-oppositional group search optimization for multi-area dynamic economic dispatch. Int \nJ Electr Power Energy Syst 78:356–367\nBasu M (2017) Fast convergence evolutionary programming for multi-area economic dispatch. Electric \nPower Components Syst 45(15):1629–1637\nBasu M (2019a) Multi-area dynamic economic emission dispatch of hydro-wind-thermal power system. \nRenew Energy Focus 28:11–35\nBasu M (2019b) Multi-region dynamic economic dispatch of solar–wind–hydro–thermal power system \nincorporating pumped hydro energy storage. Eng Appl Artif Intell 86:182–196\nBasu MA, Chowdhury A (2013) Cuckoo search algorithm for economic dispatch. Energy 60:99–108\nBiswas A, Mishra K, Tiwari S, Misra A (2013) Physics-inspired optimization algorithms: a survey. J Optim \n2013:1\nBrinkerink M, Gallachóir BÓ, Deane P (2019) A comprehensive review on the benefits and challenges of \nglobal power grids and intercontinental interconnectors. Renew Sustain Energy Rev 107:274–287\nCai J, Li Q, Li L, Peng H, Yang Y (2012) A hybrid FCASO-SQP method for solving the economic dispatch \nproblems with valve-point effects. Energy 38(1):346–353\nChaudhary V, Dubey HM, Pandit M, Bansal JC (2020) Multi-area economic dispatch with stochastic wind \npower using salp swarm algorithm. Array 8:100044\nChen J, Imani MH (2020) An efficient new hybrid ICA-PSO approach for solving large scale non-convex \nmulti area economic dispatch problems. J Electric Eng Technol 15:1127–1145\n1 3\n98 \nPage 44 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nChen X, Tang G (2022) Solving static and dynamic multi-area economic dispatch problems using an \nimproved competitive swarm optimization algorithm. Energy 238:122035\nChen X, Li K, Xu B, Yang Z (2020) Biogeography-based learning particle swarm optimization for combined \nheat and power economic dispatch problem. Knowl-Based Syst 208:106463\nChen X, Lu Q, Yuan Y, He K (2024) A novel derivative search political optimization algorithm for multi-area \neconomic dispatch incorporating renewable energy. Energy 300:131510\nChen X, Xu B, Du W (2018) An improved particle swarm optimization with biogeography-based learning \nstrategy for economic dispatch problems. Complexity. 2018\nCoelho LS, Mariani VC (2006) Combining of chaotic differential evolution and quadratic programming for \neconomic dispatch optimization with valve-point effect. IEEE Trans Power Syst 21(2):989–996\nDai C, Hu Z, Su Q (2022) An adaptive hybrid backtracking search optimization algorithm for dynamic eco­\nnomic dispatch with valve-point effects. Energy 239:122461\nDe SS, Hazra A, Basu M (2013) Artificial immune system for multi-area economic dispatch. Int J Emerg \nElectr Power Syst 14(6):581–590\nDieu VN, Ongsakul W (2009) Augmented Lagrange—Hopfield network for economic load dispatch with \ncombined heat and power. Electric Power Components Syst 37(12):1289–1304\nDos Santos CL, Mariani VC (2010) An efficient cultural self-organizing migrating strategy for economic \ndispatch optimization with valve-point effect. Energy Convers Manage 51(12):2580–2587\nDubey HM, Pandit M, Tyagi N, Panigrahi B (2016) Wind integrated multi area economic dispatch using \nbacktracking search algorithm. IEEE, pp. 1–6\nElattar EE (2020) Solving multi-area economic dispatch with multiple fuels using hybrid optimization tech­\nnique. MEJ Mansoura Eng J 40(3):36–47\nFesanghary M, Ardehali M (2009) A novel meta-heuristic optimization methodology for solving various \ntypes of economic dispatch problem. Energy 34(6):757–766\nFraga ES, Yang L, Papageorgiou LG (2012) On the modelling of valve point loadings for power electricity \ndispatch. Appl Energy 91(1):301–303\nGhasemi M, Aghaei J, Akbari E, Ghavidel S, Li L (2016) A differential evolution particle swarm optimizer \nfor various types of multi-area economic dispatch problems. Energy 107:182–195\nGirishkumar G, Jayakumar N (2021) Multi-area economic dispatch using genetic approach for single objec­\ntive optimization problem: a review. Design Eng. 2021:9230–9236\nGirishkumar G, Ganesan S, Jayakumar N, Subramanian S (2023) Black widow optimization for multi area \neconomic emission dispatch. Intell Autom Soft Comput 35(1):609\nGoncalves E, Balbo AR, Da Silva DN, Nepomuceno L, Baptista EC, Soler EM (2019) Deterministic approach \nfor solving multi-objective non-smooth Environmental and Economic dispatch problem. Int J Electr \nPower Energy Syst 104:880–897\nHamdi M, Idomghar L, Chaoui M, Kachouri A (2019) An improved adaptive differential evolution optimizer \nfor non-convex economic dispatch problems. Appl Soft Comput 85:105868\nHassanien AE, Emary E (2018) Swarm intelligence: principles, advances, and applications\nHe D, Wang F, Mao Z (2008) A hybrid genetic algorithm approach based on differential evolution for eco­\nnomic dispatch with valve-point effect. Int J Electr Power Energy Syst 30(1):31–38\nHemamalini S, Simon S (2009) Maclaurin series-based Lagrangian method for economic dispatch with \nvalve-point effect. IET Gener Transm Distrib 3(9):859–871\nHuang Z, Zhao J, Qi L, Gao Z, Duan H (2020) Comprehensive learning cuckoo search with chaos-lambda \nmethod for solving economic dispatch problems. Appl Intell 50:2779–2799\nIkram F, Ahmad A, Ul Haq SS, Majeed A, Nawaz T (2020) Polar bear optimization algorithm deployed for \nmulti-area economic dispatch incorporating tie-line constraint. pp 1–6\nJadoun VK, Gupta N, Niazi K, Swarnkar A, Bansal R (2015a) Improved particle swarm optimization for \nmulti-area economic dispatch with reserve sharing scheme. IFAC-PapersOnLine 48(30):161–166\nJadoun VK, Gupta N, Niazi K, Swarnkar A (2015b) Multi-area economic dispatch with reserve sharing using \ndynamically controlled particle swarm optimization. Int J Electr Power Energy Syst 73:743–756\nJadoun VK, Shah MK, Pandey VC, Gupta N, Niazi KR, Swarnkar A (2016) Multi-area dynamic economic dis­\npatch problem with multiple fuels using improved fireworks algorithm. Int J Electr Ener 4(4):204–208\nJayabarathi GS, Ramachandran T (2000) Evolutionary programming-based multiarea economic dispatch \nwith tie line constraints. Electric Mach Power Syst 28(12):1165–1176\nJayabarathi T, Jayaprakash K, Jeyakumar D, Raghunathan T (2005) Evolutionary programming techniques \nfor different kinds of economic dispatch problems. Electric Power Syst Res 73(2):169–176\nJena C, Mishra SS, Panda B (2018) Group search optimization technique for multi-area economic dispatch. \nSpringer, Cham. pp. 217–225\nJeyakumar D, Jayabarathi T, Raghunathan T (2006) Particle swarm optimization for various types of eco­\nnomic dispatch problems. Int J Electr Power Energy Syst 28(1):36–42\n1 3\nPage 45 of 48 \n98\n\n\nY. Wang, G. Xiong\nKhalid M (2024) A techno-economic framework for optimizing multi-area power dispatch in microgrids with \ntie-line constraints. Renew Energy 231:120854\nKumar S, Kumar V, Katal N, Singh SK, Sharma S, Singh P (2021) Multiarea economic dispatch using evo­\nlutionary algorithms. Math Probl Eng 2021:1–14\nKunya AB, Abubakar AS, Yusuf SS (2023) Review of economic dispatch in multi-area power system: State-\nof-the-art and future prospective. Electric Power Syst Res 217:109089\nLakshminarasimman L, Siva M, Balamurugan R (2017) Water wave optimization algorithm for solving \nmulti-area economic dispatch problem. Int J Comput Appl 167(5):19–27\nLi Z, Wu W, Zhang B, Sun H, Guo Q (2013) Dynamic economic dispatch using Lagrangian relaxation with \nmultiplier updates based on a quasi-Newton method. IEEE Trans Power Syst 28(4):4516–4527\nLi J, Sang H, Pan Q, Duan P, Gao K (2017) Solving multi-area environmental/economic dispatch by Pareto-\nbased chemical-reaction optimization algorithm. IEEE/CAA J Automatica Sinica 6(5):1240–1250\nLi X, Zhang H, Lu Z (2019) A differential evolution algorithm based on multi-population for economic dis­\npatch problems with valve-point effects. IEEE Access 7:95585–95609\nLi AJ (2018) Improve crisscross optimization algorithm for solving the multi-area economic/emission dis­\npatch. IEEE, pp 453–461\nLiang Z-X, Glover JD (1992) A zoom feature for a dynamic programming solution to economic dispatch \nincluding transmission losses. IEEE Trans Power Syst 7(2):544–550\nLin C-E, Chou C (1991) Hierarchical economic dispatch for multi-area power systems. Electric Power Syst \nRes 20(3):193–203\nLin CE, Viviani G (1984) Hierarchical economic dispatch for piecewise quadratic cost functions. IEEE Trans \nPower Appar Syst 6:1170–1175\nLin J, Wang Z-J (2019) Multi-area economic dispatch using an improved stochastic fractal search algorithm. \nEnergy 166:47–58\nLin C, Liang H, Pang A (2023) A fast data-driven optimization method of multi-area combined economic \nemission dispatch. Appl Energy 337:120884\nLiu D, Hu Z, Su Q, Liu M (2021) A niching differential evolution algorithm for the large-scale combined heat \nand power economic dispatch problem. Appl Soft Comput 113:108017\nLiu T, Xiong G, Mohamed AW, Suganthan PN (2022a) Opposition-mutual learning differential evolution \nwith hybrid mutation strategy for large-scale economic load dispatch problems with valve-point effects \nand multi-fuel options. Inf Sci 609:1721–1745\nLiu D, Hu Z, Su Q (2022b) Neighborhood-based differential evolution algorithm with direction induced \nstrategy for the large-scale combined heat and power economic dispatch problem. Inf Sci 613:469–493\nLotfi H (2022) A multiobjective evolutionary approach for solving the multi-area dynamic economic emis­\nsion dispatch problem considering reliability concerns. Sustainability 15(1):442\nLotfi H, Nikkhah MH (2023) Presenting a novel evolutionary method for reserve constrained multi-area \neconomic/emission dispatch problem. Sustainability 15(13):10614\nLuo W, Yu X (2022) Reinforcement learning-based modified cuckoo search algorithm for economic dispatch \nproblems. Knowl-Based Syst 257:109844\nMclarty D, Panossian N, Jabbari F, Traverso A (2019) Dynamic economic dispatch using complementary \nquadratic programming. Energy 166:755–764\nMeng K, Wang HG, Dong Z, Wong KP (2009) Quantum-inspired particle swarm optimization for valve-point \neconomic load dispatch. IEEE Trans Power Syst 25(1):215–222\nMeng A, Mei P, Yin H, Peng X, Guo Z (2015) Crisscross optimization algorithm for solving combined heat \nand power economic dispatch problem. Energy Convers Manage 105:1303–1317\nMeng A, Xu X, Zhang Z, Zeng C, Liang R, Zhang Z et al (2022) Solving high-dimensional multi-area eco­\nnomic dispatch problem by decoupled distributed crisscross optimization algorithm with population \ncross generation strategy. Energy 258:124836\nMohamed AW, Hadi AA, Mohamed AK (2020) Gaining-sharing knowledge based algorithm for solving \noptimization problems: a novel nature-inspired algorithm. Int J Mach Learn Cybern 11(7):1501–1529\nMohammadian M, Lorestani A, Ardehali M (2018) Optimization of single and multi-areas economic dispatch \nproblems based on evolutionary particle swarm optimization algorithm. Energy 161:710–724\nMokarram MJ, Niknam T, Aghaei J, Shafie-Khah M, Catalao JP (2019a) Hybrid optimization algorithm to \nsolve the nonconvex multiarea economic dispatch problem. IEEE Syst J 13(3):3400–3409\nMokarram MJ, Gitizadeh M, Niknam T, Niknam S (2019b) Robust and effective parallel process to coordi­\nnate multi-area economic dispatch (MAED) problems in the presence of uncertainty. IET Gener Transm \nDistrib 13(18):4197–4205\nMokarram M, Nayeripour M, Niknam T, Waffenschmidt E (2018) Multi-area economic dispatch considering \ngeneration uncertainty. IEEE, p. 1–6\n1 3\n98 \nPage 46 of 48\n\n\nMetaheuristic optimization algorithms for multi-area economic—…\nNaderipour A, Kalam A, Abdul-Malek Z, Faraji Davoudkhani I, Mustafa MWB, Guerrero JM (2021) An \neffective algorithm for maed problems with a new reliability model at the microgrid. Electronics \n10(3):257\nNarimani H, Razavi S-E, Azizivahed A, Naderi E, Fathi M, Ataei MH et al (2018) A multi-objective frame­\nwork for multi-area economic emission dispatch. Energy 154:126–142\nNeyestani M, Farsangi MM, Nezamabadi-Pour H (2010) A modified particle swarm optimization for eco­\nnomic dispatch with non-smooth cost functions. Eng Appl Artif Intell 23(7):1121–1126\nNguyen TT, Nguyen TT, Vo DN (2018) An effective cuckoo search algorithm for large-scale combined heat \nand power economic dispatch problem. Neural Comput Appl 30:3545–3564\nNguyen KP, Fujita G (2017) Multi-area economic dispatch in bulk system using self-learning cuckoo search \nalgorithm. IEEE, pp 1–6\nNguyen KP, Dinh ND, Fujita G (2015) Multi-area economic dispatch using hybrid cuckoo search algorithm. \nIEEE, pp 1–6\nOlango SA, Musau PM, Odero NA (2018a) Multi objective multi area hydrothermal environmental economic \ndispatch using bat algorithm. IEEE, pp. 198–203\nOlango SA, Musau MP, Odero NA (2018b) Hybridized modified bat algorithm with cardinal priority ranking \nfor solving multi area environmental economic dispatch problem. IEEE, p. 6–11.\nPan S, Jian J, Chen H, Yang L (2020) A full mixed-integer linear programming formulation for economic \ndispatch with valve-point effects, transmission loss and prohibited operating zones. Electric Power Syst \nRes 180:106061\nPan JS, Shan J, Chu SC, Jiang SJ, Zheng SG, Liao L (2022) A multigroup marine predator algorithm and its \napplication for the power system economic load dispatch. Energy Sci Eng 10(6):1840–1854\nPandit M, Srivastava L, Sharma M (2015) Environmental economic dispatch in multi-area power system \nemploying improved differential evolution with fuzzy selection. Appl Soft Comput 28:498–510\nPandit M, Jain K, Dubey HM, Singh R (2017) Large scale multi-area static/dynamic economic dispatch using \nnature inspired optimization. J Institut Eng (India) Ser B 98:221–229\nPark J-B, Jeong Y-W, Shin J-R, Lee KY (2009) An improved particle swarm optimization for nonconvex \neconomic dispatch problems. IEEE Trans Power Syst 25(1):156–166\nPattanaik JK, Basu M, Dash DP (2017) Review on application and comparison of metaheuristic techniques to \nmulti-area economic dispatch problem. Protect Control Modern Power Syst 2:1–11\nPattanaik JK, Mohapatra SK, Ray NK, Prusty BK, Dash SS (2020) Multi-Area Dynamic Economic Dispatch \nby Simulated Annealing. IEEE, pp 1–5\nPing L, Sun J, Chen Q (2020) Solving power economic dispatch problem with a novel quantum-behaved \nparticle swarm optimization algorithm. Math Probl Eng 2020:1–11\nPrakash T, Singh V, Singh SP, Mohanty S (2018) Economic load dispatch problem: quasi-oppositional self-\nlearning TLBO algorithm. Energy Syst 9:415–438\nQin Q, Cheng S, Chu X, Lei X, Shi Y (2017) Solving non-convex/non-smooth economic load dispatch prob­\nlems via an enhanced particle swarm optimization. Appl Soft Comput 59:229–242\nQin J, Wan Y, Yu X, Kang Y (2019) A newton method-based distributed algorithm for multi-area economic \ndispatch. IEEE Trans Power Syst 35(2):986–996\nRai R, Das A, Ray S, Dhal KG (2022) Human-inspired optimization algorithms: Theoretical foundations, \nalgorithms, open-research issues and application for multi-level thresholding. Archiv Comput Methods \nEng 29(7):5313–5352\nRani C, Petkov E, Busawon K, Farrag M (2014) Particle swarm optimization with exponentially varying \ninertia weight factor for solving multi-area economic dispatch problem. IEEE, pp. 1–6\nRedondo NJ, Conejo A (1999) Short-term hydro-thermal coordination by Lagrangian relaxation: solution of \nthe dual problem. IEEE Trans Power Syst 14(1):89–95\nReid GF, Hasdorff L (1973) Economic dispatch using quadratic programming. IEEE Trans Power Appar Syst \n6:2015–2023\nRen Y, Fei S, Wei H (2016) The self-adaptive alternating direction method for the multiarea economic dis­\npatch problem. Turk J Electr Eng Comput Sci 24(6):4611–4622\nSakthivel V, Sathya P (2021a) Squirrel search optimization for non-convex multi-area economic dispatch. \nInt J Eng 34(1):120–127\nSakthivel VP, Sathya PD (2021b) Single and multi-area multi-fuel economic dispatch using a fuzzified squir­\nrel search algorithm. Protect Control Modern Power Syst 6(1):1–13\nSakthivel VP, Sathya PD (2021c) Fuzzified Coulomb’s and Franklin’s laws behaved optimization for eco­\nnomic dispatch in multi-area multi-fuel power system. SN Appl Sci 3:1–15\nSakthivel V, Goh HH, Srikrishna S, Sathya P, Rahim SKA (2020a) Multi-objective squirrel search algo­\nrithm for multi-area economic environmental dispatch with multiple fuels and valve point effects. IEEE \nAccess 9:3988–4007\n1 3\nPage 47 of 48 \n98\n\n\nY. Wang, G. Xiong\nSakthivel VP, Suman MM, Sathya PD (2020b) Robust multi-area economic dispatch using Coulomb’s and \nFranklin’s laws based optimizer. Int J Eng Technol Innov 10(4):235–251\nSayah S, Hamouda A (2013) A hybrid differential evolution algorithm based on particle swarm optimization \nfor nonconvex economic dispatch problems. Appl Soft Comput 13(4):1608–1619\nSecui DC (2015) The chaotic global best artificial bee colony algorithm for the multi-area economic/emission \ndispatch. Energy 93:2518–2545\nSecui DC (2017) Large-scale multi-area economic/emission dispatch based on a new symbiotic organisms \nsearch algorithm. Energy Convers Manage 154:203–223\nSen T, Mathur HD (2016) A new approach to solve Economic Dispatch problem using a Hybrid ACO–ABC–\nHS optimization algorithm. Int J Electr Power Energy Syst 78:735–744\nShaheen AM, Elsayed AM, Ginidi AR, El-Sehiemy RA, Alharthi MM, Ghoneim SS (2022) A novel improved \nmarine predators algorithm for combined heat and power economic dispatch problem. Alex Eng J \n61(3):1834–1851\nSharifian Y, Abdi H (2023) Solving multi-area economic dispatch problem using hybrid eXchange market \nalgorithm with grasshopper optimization algorithm. Energy 267:126550\nSharifian Y, Abdi H (2024) Multi-area economic dispatch problem: methods, uncertainties, and future direc­\ntions. Renew Sustain Energy Rev 191:114093\nSharma M, Pandit M, Srivastava L (2010) Multi-area economic dispatch with tie-line constraints employing \nevolutionary approach. Int J Eng Sci Technol 2(3):132–149\nSiddique N, Adeli H (2016) Physics-based search and optimization: inspirations from nature. Expert Syst \n33(6):607–623\nSpangler R, Shoults R (2014) Power generation, operation, and control [book review]. IEEE Power Energ \nMag 12(4):90–93\nStreiffert D (1995) Multi-area economic dispatch with tie line constraints. IEEE Trans Power Syst \n10(4):1946–1951\nTang X, Li Z, Xu X, Zeng Z, Jiang T, Fang W et al (2022) Multi-objective economic emission dispatch based \non an extended crisscross search optimization algorithm. Energy 244:122715\nVijayaraj S (2021) Multi-area economic dispatch with multi-fuel option using krill Herd algorithm. Turk J \nComput Math Educ (TURCOMAT) 12(12):1017–1026\nVijayaraj D, Santhi D (2016) Multi-area economic dispatch with multi fuel option using improved bat algo­\nrithm. IJIRS, Eng Technol 2016:5\nVijayaraj S, Santhi R (2016b) Multi-area economic dispatch using flower pollination algorithm. IEEE, pp. \n4355–4360\nWang L, Singh C (2009) Reserve-constrained multiarea environmental/economic dispatch based on particle \nswarm optimization with local search. Eng Appl Artif Intell 22(2):298–307\nWang Y, Xiong G, Xu S, Suganthan PN (2024) Large-scale power system multi-area economic dispatch con­\nsidering valve point effects with comprehensive learning differential evolution. Swarm Evol Comput \n89:101620\nWood AJ, Wollenberg BF, Sheblé GB (2013) Power generation, operation, and control. Wiley, Hoboken\nWu Z, Ding J, Wu Q, Jing Z, Zhou X (2016) Two-phase mixed integer programming for non-conveX eco­\nnomic dispatch problem with spinning reserve constraints. Electric Power Syst Res 140:653–662\nXia X, Elaiw A (2010) Optimal dynamic economic dispatch of generation: A review. Electric Power Syst \nRes 80(8):975–986\nYalcinoz T, Short M (1998) Neural networks approach for solving economic dispatch problem with transmis­\nsion capacity constraints. IEEE Trans Power Syst 13(2):307–313\nYang H-T, Yang P-C, Huang C-L (1996) Evolutionary programming based economic dispatch for units with \nnon-smooth fuel cost functions. IEEE Trans Power Syst 11(1):112–118\nYazdandoost M, Khazaei P, Saadatian S, Kamali R (2018) Distributed optimization strategy for multi area \neconomic dispatch based on electro search optimization algorithm. IEEE, pp 1–6\nYu L, Li D, Li N (2023) Offline economic dispatch for multi-area power system via hierarchical reinforce­\nment learning. Int J Electr Power Energy Syst 152:109195\nZare M, Narimani MR, Malekpour M, Azizipanah-Abarghooee R, Terzija V (2021) Reserve constrained \ndynamic economic dispatch in multi-area power systems: an improved fireworks algorithm. Int J Electr \nPower Energy Syst 126:106579\nZhang P, Ma W, Dong Y, Rouyendegh BD (2021) Multi-area economic dispatching using improved grasshop­\nper optimization algorithm. Evol Syst 12:837–847\nZhu J (2003) Multiarea power systems economic power dispatch using a nonlinear optimization neural net­\nwork approach. Electric Power Components Syst 31(6):553–563\nPublisher’s Note  Springer Nature remains neutral with regard to jurisdictional claims in published maps and \ninstitutional affiliations.\n1 3\n98 \nPage 48 of 48\n",
  "Abstract": "Multi-area economic dispatch (MAED) provides an indispensable component for the secu­ rity and economic operation of contemporary power systems. Over recent years, numerous metaheuristic optimization algorithms (MOAs) have surfaced for addressing the MAED problem. However, none of the literature to date conducted a comprehensive statistical research work on the MAED problem. In part I of this series, we present a comprehen­ sive survey on this problem. (1) We collect all eleven reported MAED cases studied over the years. These cases have different structures, scales, and constraints. We illustrate the structures of all cases and provide their corresponding system parameters. (2) We collect all the MOA solution algorithms. These algorithms are inspired by different ways, and we categorize them in detail and review them comprehensively. (3) We list the detailed ap­ plications of MOAs on different cases and count the percentage of studies on each case. (4) Finally, we summarize the current research progress and point out the future research directions in terms of MAED models and solution methods, respectively. This survey pro­ vides an extensive overview of the MAED cases and its solution methods. It can provide applicable and reference suggestions for future research on the MAED problem.",
  "URL": "https://doi.org/10.1007/s10462-024-11070-0"
}