{
  "Title": "This space should be left blank, except for the name of the first author. (The publisher will re-type the main title, author names and addresses. Please give this information on a separate page.)",
  "DOI": null,
  "Text": " \n \n \nAgentic AI-Enabled Framework for Thermal Comfort and Building \nEnergy Assessment in Tropical Urban Neighborhoods \nPo-Yen Lai1*, Xinyu Yang1*, Derrick Low1, Huizhe Liu1, and Jian Cheng Wong1 \n1Institute of High Performance Computing (IHPC), Agency for Science Technology and Research (A*STAR), 1 Fusionopolis Way, #16-\n16 Connexis, Singapore 138632, Republic of Singapore. \nAbstract. In response to the urban heat island effects and building energy demands in Singapore, this study \nproposes an agentic AI-enabled reasoning framework that integrates large language models (LLMs) with \nlightweight physics-based models. Through prompt customization, the LLMs interpret urban design tasks, \nextract relevant policies, and activate appropriate physics-based models for evaluation, forming a closed-loop \nreasoning-action process. These lightweight physics-based models leverage core thermal and airflow principles, \nstreamlining conventional models to reduce computational time while predicting microclimate variables, such \nas building surface temperature, ground radiant heat, and airflow conditions, thereby enabling the estimation of \nthermal comfort indices, e.g., physiological equivalent temperature (PET), and building energy usage. This \nframework allows users to explore a variety of climate-resilient building surface strategies, e.g., green façades \nand cool paint applications, that improve thermal comfort while reducing wall heat gain and energy demand. \nBy combining the autonomous reasoning capacity of LLMs with the rapid quantitative evaluation of lightweight \nphysics-based models, the proposed system demonstrates potential for cross-disciplinary applications in \nsustainable urban design, indoor-outdoor environmental integration, and climate adaptation planning. The \nsource code and data used in this study are available at: https://github.com/PgUpDn/urban-cooling-agent. \nKeywords. Agentic AI, large language model (LLM), urban microclimate, thermal comfort, building energy.\n1 Introduction \nSingapore’s hot and humid climate and densely built-up \nurban areas can create uncomfortable outdoor conditions \nand high cooling demand indoors. For urban planners, the \nkey questions are often practical: Where are the pedestrian \nheat-stress hotspots? Which buildings or street canyons \nare driving poor comfort and higher cooling load? Which \nsurface strategies, such as cool coatings or green façades, \noffer the best trade-offs at neighborhood scale? Singapore \nis also investing in city-scale modelling initiatives to \nsupport such decisions. For example, Cooling Singapore \n2.0 [1] aims to build a Digital Urban Climate Twin \n(DUCT) that links urban climate and building-energy \nmodels for testing cooling measures from island to \nneighborhood \nscale. \nHowever, \nrunning \nintegrated \ncomfort-energy studies at the neighborhood level is still \nlaborious because workflows span multiple tools, many \nparameters, and time-consuming model preparation. \nRecent work suggests that large language models \n(LLMs) can reduce this friction by acting as a “workflow \nlayer” for simulation tasks. In building energy modelling, \nEPlus-LLM [2] shows how natural-language descriptions \ncan be translated into EnergyPlus model inputs, lowering \nthe manual burden of model setup. Other work [3] goes \n \n* Corresponding author: lai_po-yen@a-star.edu.sg (Po-Yen Lai), yang_xinyu@a-star.edu.sg (Xinyu Yang)   \nfurther by using an agentic workflow that generates model \ncomponents and iteratively debugs them until an error-\nfree EnergyPlus model runs. For indoor air quality and \nventilation, an ontology-assisted GPT [4] framework \nintegrates an LLM with CONTAM to support multizone \nairflow simulation and assessment. For thermal comfort \nand Heating, Ventilation, and Air Conditioning (HVAC) \ndesign tasks, recent studies have also explored LLM-\nassisted workflows [5] where designs proposed by models \nsuch as GPT-4o are later evaluated using Computational \nFluid Dynamics (CFD) for thermal comfort and indoor air \nquality performance. Taken together, these studies show \nthat LLMs can streamline simulation workflows, provided \nthat results are tied to explicit inputs and solver outputs. \nBuilding on this direction, we propose an agentic AI-\nenabled framework for thermal comfort and building \nenergy assessment in tropical urban neighborhoods, \nmotivated by Singapore’s urban heat and cooling-demand \nchallenges. The framework combines an LLM with \nlightweight physics-based models so that users can \ndescribe an urban design task in plain language, and the \nsystem can quickly produce quantitative outputs for both \noutdoor comfort (e.g., PET) and building cooling demand. \nRather than replacing simulation, the LLM coordinates it: \n\n\n \n \nit interprets intent, selects which analyses are needed (e.g., \ngeometry, airflow, solar/radiation, comfort/energy), runs \nthe appropriate solvers, and then produces a report that \nhighlights hotspots and inefficient building clusters and \npoints to the supporting outputs. \nA central design feature is input governance and \ntraceability. The LLM is advisory, but boundary \nconditions are controlled through a structured parameter \nobject filled in a clear priority order: defaults from a JSON \nconfiguration, hourly weather from International Weather \nfor Energy Calculation (IWEC) as the primary source of \ntypical conditions, optional filling from Singapore \nmeteorological station measurements only when needed, \nand LLM suggestions only when authoritative sources do \nnot provide a value. Geometry is provided as \nStereolithography (STL) files; the system automatically \ncleans meshes, assigns building IDs, and generates an \nindex map so that reported hotspots can be traced back to \nspecific buildings. A coupled airflow-solar run then \nproduces \nmaps \nand \nsummary \nmetrics \n(wind, \ntemperature/humidity adjustments, radiation, surface \ntemperature, PET, and cooling-load indicators), and the \nfinal report links every claim to file outputs and saved \nparameter snapshots. This enables rapid comparison of \nsurface strategies (e.g., cool paints and green façades) \nwhile keeping the workflow reproducible and reviewable. \nOverall, our contribution is an end-to-end, auditable \nworkflow for tropical urban neighborhoods that connects \noutdoor comfort and building energy in one loop: intent \n→ geometry → coupled airflow and solar simulation → \ncomfort/energy metrics → readable report, with explicit \nlogging of prompts, outputs, and parameter provenance → \nanalysis and suggestion. This makes it practical to run and \ncompare climate-resilient surface strategies quickly, while \nkeeping the reasoning traceable enough for cross-\ndisciplinary review and design discussion. \n2 Methodology  \nThe \ncore \norchestrator \nis \nimplemented \nas \na \nLangGraph‑style state machine. At a high level, each run \nfollows five stages (see Fig. 1): \n1. Intent analysis. A GPT‑5.1 model reads the user \nquery and proposes which inputs and tools are needed \n(e.g., geometry, CFD solver, solar solver) together \nwith initial parameter suggestions (e.g., weather). \n2. Geometry analysis. STL files are loaded, cleaned, \nconcatenated, and summarized. Building footprints \nare extracted and indexed for later cross-referencing \nwith simulation outputs. \n3. Solver orchestration. The Orchestrator Agent \nmerges parameters from multiple sources, including \nconfiguration defaults (JSON config), climate \ndatabases (e.g., IWEC), real-time weather services, \nLLM advisories, and user overrides, according to a \nstrict priority hierarchy. The merged parameters are \nthen passed to the solver as its configuration and \nruntime inputs. \n4. Material strategy recommendation. When surface \nmaterial strategy recommendation is requested, the \nOrchestrator Agent plans a baseline-then-refined \nexecution loop for the proposed material property \nadjustments (e.g., albedo, emissivity) and performs \nbefore/after comparison. \n5. Integration and reporting. The LLM receives \ncompact summaries of solver metrics (cooling load, \nPET, MRT, wind-comfort) and file paths, then drafts \na human‑readable analysis with actionable design \n  \n \nFigure 1. Agentic AI-Enabled framework for thermal comfort and building energy assessment in tropical urban neighborhoods. \n\n\n \n \nrecommendations. All prompts, responses and \nparameter snapshots are logged for full auditability. \n2.1 Agentic AI-Enabled Framework \nThe agentic framework uses a single state object that is \nthreaded through every stage of the LangGraph workflow. \nThis object carries the user query, resolved simulation \ntimestamp, LLM-suggested parameters, live weather \nreadings, per-solver results, and error state, ensuring full \ntraceability from input to output within a single run. Every \nLLM call across all agents is recorded by a shared \nLLMRecorder that writes (i) a structured JSON log with \nstage, prompt, response, and latency per call, and (ii) a \nhuman-readable verbose text log. Both are flushed after \neach interaction. \n2.1.1 Weather and Parameter Governance \nSolver parameters are resolved via a five-level priority \nchain. Following best practices from tool‑using agents [6–\n8], we make the LLM advisory but not authoritative.  The \nsolver ultimately accepts a structured input object whose \nfields are populated according to the following priority \norder: (1) Configuration defaults: A JSON configuration \nfile provides structural defaults for simulation parameters \n(mesh resolution, time stepping, material properties)  (2) \nClimate database: The primary source of hourly weather \nconditions comes from standardized climate files (e.g., \nIWEC format), providing representative meteorological \ndata for the target location. (3) Real-time weather service: \nAn optional weather client can fetch measurements from \npublic APIs, such as National Environment Agency (NEA) \nweather client for Singapore. These values only fill \nparameters that remain unset after the climate database \npass. (4) LLM suggestions: intent analysis may propose \ncontext-aware refinements (e.g., adjusting wind speed for \ncomfort-focused studies or selecting a representative \ntimestamp for seasonal scenarios). LLM suggestions are \napplied only if both the climate database and real-time \nservice left the field unset. (5) User overrides: Explicit \nuser-supplied parameters have the highest priority and \noverride all other sources. The final merged parameters \nare serialized to JSON files capturing not just the numeric \nvalues but also the provenance chain that produced them. \nThis ensures full transparency and reproducibility. \n2.1.2 Geometry Analysis Agent \nThe Geometry Analysis Agent loads all building STL files \nfrom the requested directory and performs validation and \ncleaning. Beyond concatenating individual STLs into a \ncombined geometry file, the Geometry Analysis Agent: \nextracts XY bounding boxes for each building mesh; \nderives a unique identifier for each building based on file \nmetadata; computes geometric statistics (height, footprint \narea, volume); renders a plan-view index map showing \nbuilding outlines with ID labels at centroids. This index \nmap serves as a lightweight reference that complements \nthe more detailed CFD and solar visualizations. It answers \npractical questions such as “which exact STL blocks \ncorrespond to this hotspot?” by providing a consistent ID \nscheme across all outputs. \n2.1.3 CFD-Solar Solver Execution Agent \nFor physics simulations, the Solver Execution Agent \ndelegates to solver backends via wrapper classes. The \nwrapper prepares the output directory structure; resolves \nclimate file paths; forwards the fully merged parameter set \nto the solver entry point. When radiation and CFD are both \nenabled, wind, temperature, humidity, and radiative fields \nevolve consistently over the simulated period (typically a \nrepresentative 24-hour cycle). The solver produces a \ncomprehensive suite of outputs used by the LLM to \nsynthesize the final analysis report. These include VTK \nslices and surface fields characterizing atmospheric and \nthermal variables across spatial meshes. Additionally, the \nsystem generates visual renderings of simulation outputs, \nalongside a Metrics JSON file aggregating quantitative \ndata such as cooling loads (kWh) and hotspot coordinates.  \n2.1.4 Material Strategy Recommendation \nThe Orchestrator Agent implements an automated \nbaseline-then-refined \nworkflow: \nStep \n1: \nBaseline \nSimulation, to execute coupled CFD-solar simulation with \ndefault material properties, and then extract analysis \nmetrics (e.g., per-building cooling loads, ground-level \nPET/MRT hotspots). Step 2: Material Proposal, to \nidentify target buildings (highest cooling demand, \nproximity to thermal hotspots) and propose surface \nproperty adjustments based on heuristics and best \npractices. Step 3: Comparative Analysis, to rerun the \nsimulation and compute delta metrics: cooling load \nreduction (kWh and %), peak demand changes. The \nOrchestrator Agent is also tasked with identifying \nbuildings with the largest improvements and quantifying \nresidual hotspots that require further interventions. \n2.1.5 Result Analysis and Recommendation Agent \nThe final integration stage goes beyond simply reporting \nsimulation outputs. The LLM is tasked to: (1) Synthesize \nmulti-domain results: correlate CFD wind patterns with \nsolar radiation exposure to explain observed thermal \ncomfort patterns. (2) Identify design hotspots: rank \nlocations by severity (PET, MRT) and attribute causes to \nspecific geometric or material factors. (3) Quantify \nintervention impacts: report percentage improvements in \ncooling load and identify which building categories are \nmost benefited. (4) Generate actionable recommendation: \npropose specific interventions prioritized by impact: (i) \nMaterial retrofits (cool roofs, reflective façades); (ii) \nShading strategies (canopies, vegetation, louvers); (iii) \nVentilation enhancements (opening orientations, wind \n\n\n \n \ncorridors). (5) Reference output files: include paths to \nrelevant VTK files, screenshots and metrics JSON. \n2.2 Data Inputs  \nBefore the agentic AI can invoke the lightweight physics-\nbased models to assess urban microclimate conditions, \ntwo fundamental categories of input data must be \nprepared: comprehensive weather data and accurate \ngeometric representations of the urban environment. \n1. Weather. Simulations are driven by an hourly \nweather file (IWEC by default) providing, at \nminimum, wind speed/direction (10 m) and air \ntemperature/relative humidity (2 m). For radiation, \ndirect normal irradiance (DNI) and diffuse horizontal \nirradiance (DHI) are used when available; otherwise, \nthey are derived from global irradiance via standard \ndecomposition. In addition, geographic metadata \n(latitude/longitude/altitude) is required for solar \nposition; Singapore–Changi is used as the default \nlocation for our work. User-specified meteorological \noverrides, when provided, supersede file values \nduring time stepping. \n2. Geometry and Domain Setup. Urban morphology is \nprovided as a directory of STL meshes. The \nGeometry Analysis Agent validates, cleans, and \nconcatenates them into a unified model. For the cases \npresented, the computational domain covers a 1×1 km \nurban area. The Geometry Analysis Agent auto-\ngenerates a ground plane expanded by a configurable \nbuffer (default 1.2× the plan extents) to mitigate \nboundary effects. To capture micro-level airflow and \nthermal interactions around complex building \nmorphologies, the spatial grid is discretized with an \naverage horizontal resolution of 2 m. \nThese inputs establish the boundary conditions and \ncomputational domain necessary for simulation. \n2.3  Lightweight Physics-Based Models \nThe framework invokes three model components: (1) \nCFD, (2) radiative heat transfer, and (3) thermal comfort \nand energy consumption assessment. The framework \nintegrates \nthese \ncomponents \nto \nevaluate \nurban \nmicroclimate conditions and building thermal loads. Each \nmodel component can be independently called or \ncombined depending on the user's analysis requirements \nand available input data. \n2.3.1 CFD \nThe CFD component solves a 2D potential flow model to \nestimate wind velocity fields at multiple heights. \nBoundary conditions follow WMO standards: wind speed \nat 10 m reference height (𝑈𝑈10) and air temperature (𝑇𝑇air) \nand relative humidity (RH) at 2 m height. \nWind speed at arbitrary height 𝑧𝑧 is computed using the \nlogarithmic wind profile law, 𝑈𝑈(𝑧𝑧) = 𝑈𝑈10 ⋅\nln(𝑧𝑧/𝑧𝑧0)\nln(10/𝑧𝑧0) ,                       \nwhere 𝑈𝑈10 is the wind speed at 10 m reference height \n(m/s), 𝑧𝑧 is the height above ground (m), and 𝑧𝑧0 is the \naerodynamic roughness length set for the tropical urban \nenvironment [9]. This profile provides the free-stream \nvelocity boundary condition for each horizontal slice in \nthe computational domain. \nTo balance computational speed with spatial \nresolution, the airflow model employs a pseudo-3D \napproach. The solver executes 2D potential flow \ncalculations at multiple discrete vertical slices (e.g., at 2, \n10, 20, 30, 40, 50, and 100m). The wind velocity vector \nfor any given 3D building surface point is then derived via \nlinear interpolation between these height-based slices. \nThis allows the 2D solver to approximate vertical wind \nprofiles and map local convective heat transfer \ncoefficients onto the complex 3D building geometry. \nAir temperature and humidity at each location are \nadjusted from the 2 m reference values based on local \nwind speed using an empirical tropical boundary layer \nmodel [10]. The temperature adjustment is computed as \n𝑇𝑇adj = 𝑇𝑇𝑎𝑎𝑖𝑖𝑖𝑖,2𝑚𝑚+ 𝛥𝛥𝑇𝑇air , where the temperature change \naccounts for evaporative cooling, boundary layer mixing, \nradiative heating, and longwave cooling. Relative \nhumidity is adjusted using Magnus-Tetens equation [11]. \n2.3.2 Radiation Model and Surface Energy Balance \nThe radiation model quantifies solar and thermal infrared \nexchanges on urban surface geometries. Surface \ntemperatures evolve according to a time-dependent \nenergy balance equation that couples radiative fluxes with \nthermal storage and convective heat transfer. \nThe surface temperature at each time step 𝑡𝑡 satisfies \nthe transient energy balance [11]: \n𝐶𝐶face\n∂𝑇𝑇surf\n∂𝑡𝑡\n= 𝑄𝑄SW,in + 𝑄𝑄LW,in −𝑄𝑄LW,emitted −𝐻𝐻(𝑇𝑇surf −\n𝑇𝑇air),                                                       \nwhere 𝐶𝐶face is volumetric heat capacity (J/m³·K, default \n0.5 × 10⁶ J/m³·K), 𝑇𝑇surf is surface temperature (K), 𝑄𝑄SW,in \nis incident shortwave radiation (W/m²), 𝑄𝑄LW,in is incident \nlongwave radiation (W/m²), 𝑄𝑄LW,emitted  is emitted \nlongwave radiation (W/m²), 𝐻𝐻 is the convective heat \ntransfer coefficient (W/m²·K), and 𝑇𝑇air  is local air \ntemperature (K). \nAfter quantifying all radiation components, the Mean \nRadiant Temperature (MRT) is derived from radiative \nfluxes at the pedestrian level (typically 2 m) [11]. This \ncalculation serves as a foundational step for evaluating \nadvanced thermal comfort indices. \n2.3.3 Thermal Comfort and Building Energy Evaluation \nThermal comfort is assessed using the Physiological \nEquivalent Temperature (PET) [13], which is derived \n\n\n \n \nfrom the Munich Energy-balance Model for Individuals \n(MEMI). \nThis \nindex \nintegrates \nenvironmental \nparameters—including air temperature, mean radiant \ntemperature, wind speed, and relative humidity—with \npersonal factors such as metabolic rate, clothing \ninsulation, and individual physical attributes. \nSimultaneously, building cooling energy is estimated \nusing a simplified 1D Conduction Transfer Function \n(CTF) model [14]. This calculates the conductive heat flux \nfor each exterior mesh face based on the temperature \ndifference between the computed exterior surface \ntemperature and a fixed indoor setpoint (25°C). The total \nbuilding cooling load is calculated by aggregating surface \nfluxes over the envelope. This is expressed as Energy Use \nIntensity (EUI) in cumulative kWh/m². Although this \nlightweight proxy bypasses the complexity of full-scale \nBEM engines like EnergyPlus, it maintains sufficient \ncomparative accuracy to evaluate performance trade-offs \nand pinpoint energy-intensive façades.  \n3 Results and Analysis \nThe results presented here validate the proposed end-to-\nend, auditable workflow applied to a high-density tropical \ndistrict. The analysis includes 2 scenarios corresponding \nto the established research scope: (1) A Baseline \nGeometric Audit (Diagnosis), where the Orchestrator \nAgent autonomously flagged spatiotemporal hotspots; \nand (2) A Closed-Loop Material Intervention (Mitigation \nStrategy), where the Orchestrator Agent proposed and \nverified surface strategies to mitigate heat stress. \nCrucially, the results go beyond numerical output to \ndemonstrate explicit traceability. The generated execution \nlogs document the full provenance of simulation \nparameters, proving that the Orchestrator Agent’s \nreasoning is accessible for cross-disciplinary review. The \nfollowing sections detail how this transparent workflow \nallowed for the rapid comparison of climate-resilient \nstrategies, revealing complex physical trade-offs, such as \nthe interplay between envelope cooling loads and \npedestrian radiative exposure that are essential for \nevidence-based urban design. \n3.1 Scenario I: Autonomous Baseline Audit “From \nSemantic Prompt to Diagnostic Insight” \nThe first validation case tasked the Orchestrator Agent to \nperform geometry and microclimate modelling to evaluate \noutdoor thermal comfort and building cooling energy. We \ntrace agent’s autonomous execution path through 5 \ndistinct stages, demonstrating its capacity to convert intent \ninto actionable, physics-based design intelligence.  \n3.1.1 Prompt (Intent Analysis) \nWe evaluate the Orchestrator Agent on two multi‑building \ndistricts (denoted as District A and District B) in \nSingapore with Query: “Run a fully coupled CFD + solar \naudit representative of the late March-May inter-monsoon \n   \n \n \nFigure 2. Pedestrian-level PET at 2 m (left) and building energy for cooling use intensity (right) for District A at 9 am (top) and District \nB at 3 pm (bottom), illustrating the key performance metrics of this study in terms of outdoor thermal comfort and building energy \ndemand across the building cluster. \n\n\n \n \nwindow, emphasizing district comfort and energy demand \nwhile flagging specific hotspots or inefficient pockets.” \nThis prompt contained no explicit numerical parameters, \ndemanding \nthe \nOrchestrator \nAgent's \nautonomous \ninterpretation of the climatic context. \n3.1.2 Input (Parameter Translation & Case Setup) \nFor Baseline District A, the Orchestrator Agent \nautonomously interpreted “inter-monsoon” to select April \n20 as the representative temporal baseline for its coupled \nCFD-Radiation simulation. Similarly, for Baseline \nDistrict B, the Orchestrator Agent also configured its \nanalysis for the same representative day. In both instances, \nthe Geometry Analysis Agent instantiated a representative \n1×1 km computational domain with an average grid \nresolution of 2 m to ensure adequate spatial fidelity around \nbuilding clusters. The CFD solver was initialized with \nopen boundary conditions (Dirichlet) to allow natural \nwind progression across the domain. The Orchestrator \nAgent autonomously configured for high-diffuse solar \nradiation (DNI ~110-205 W/m², DHI ~424-504 W/m²) \nand low-to-moderate wind velocities (2-6.2 m/s), \nconsistent with the seasonal characteristics. Crucially, the \nOrchestrator Agent successfully set up the distinct \nunderlying \nbuilding \ngeometries \nfor \neach \nrun, \ndemonstrating its flexibility in handling physical inputs.  \n3.1.3 Major Output (Key Performance Metrics) \nFor both baseline configurations, the Orchestrator Agent \nexecuted coupled CFD and radiative transfer solvers. The \nanalysis prioritized two primary output streams (see Fig. \n2 as an example): \n1. Outdoor Comfort. Spatially resolved hourly PET \nmaps at the pedestrian level (2m above ground). \n2. Building Energy. Hourly and cumulative Cooling \nEnergy Demand calculated for each building \nenvelope based on convective and radiative heat flux.  \n3.1.4 Analysis (Anomaly Detection Across Variants) \nBased on the spatial configurations for District A and \nDistrict B illustrated in Fig. 3, the Geometry Analysis \nAgent utilized the labelled building IDs. A localized \nanalysis was conducted to identify the following:  \n1. Thermal Stress Hotspots (PET). District A: \nDetected an absolute PET peak of 52.18°C at 1:00 PM \nin a plaza near buildings b025 and b057. District B: \nIdentified a similarly extreme PET peak of 52.35°C at \n1:00 PM in a different plaza near buildings b040 and \nb055. This demonstrated the Orchestrator Agent's \nrobustness in consistently pinpointing specific \ncoordinates of extreme thermal stress (>50°C), \nregardless of the urban layout. \n2. Energy Intensity Profiling (Cooling Load). District \nA: Flagged high-rise structures (e.g., b078, b070–\nb077) as energy outliers, with normalized cooling \nloads much higher than others. District B: Similarly \nidentified \nbuildings \n(e.g., \nb086, \nb088) \nwith \ncomparable high normalized loads. By normalizing \ntotal consumption against envelope area, the \nOrchestrator Agent successfully decoupled absolute \nsize from thermal inefficiency, isolating the most \nenergy-intensive typologies in both scenarios. \n3.1.5 Summary and Strategic Recommendations \nFor each baseline run, the Recommendation Agent \nsynthesized these metric-specific findings into coherent \ndiagnostic reports and formulated tailored design \ninterventions. It provided accurate physical reasoning, \nexplicitly linking the high PET values to specific \ncombinations of solar exposure (e.g., high sky view factor) \nand low wind speed (e.g., stagnant airflow), and \nattributing high cooling loads to unshaded façade \norientations. Completing the loop, the Recommendation \nAgent autonomously formulated recommendations based \non the specific building location (see Fig. 3). For instance, \n  \n \nFigure 3. Top-down plan views of building layouts and ID \nassignments for District A (top) and B (bottom). The labelled \nbuilding IDs enable a localized analysis of simulation results, \nspecifically for identifying critical thermal hotspots. \n\n\n \n \nin District A, it suggested overhead shading for the b025-\nb057 zone and façade optimization for high-load blocks. \nIn District B, it proposed similar interventions, including \nshading \nfor \nthe \nb040/b055 \nplaza \nand \nspecific \nrecommendations for the most energy-intensive buildings \nlike b086 and b088. These targeted proposals confirm the \nRecommendation \nAgent's \ncapability \nto \ntranslate \nquantitative PET and energy data into actionable, \nlocation-specific design strategies that align with \nidentified physical causes.  \n3.2 Scenario II: A Closed-Loop Material Intervention \nand the Discovery of the “Albedo Penalty” \nIn District A, the second test case evaluates the \nOrchestrator Agent’s autonomous intervention via a \nclosed-loop hypothesis-verification cycle. Rather than \nusing resource-intensive numerical optimization, the \nOrchestrator Agent employs an iterative, heuristic-based \ninference loop. It identifies high-gain surfaces, applies \nASHRAE-standard high-albedo materials [14], and \nverifies improvements through targeted “baseline-then-\nmitigation” \nsimulations. \nThis \ndemonstrates \nthe \nOrchestrator Agent’s ability to logically navigate design \noptions rather than relying on brute-force mathematical \nconvergence. \n3.2.1 Autonomous Hypothesis and Parameter Overrides \n1. Prompt: The Orchestrator Agent received a new \ndirective to “… propose and apply surface material \nchanges (albedo/emissivity) to improve thermal \ncomfort and reduce cooling load.” This directly \nfollowed the Baseline Audit.  \n2. Input: The Orchestrator Agent chose April 15 as a \nrepresentative inter-monsoon day and the original \nbuilding distribution from Scenario I (Baseline Audit). \nThe \nRecommendation \nAgent \nautonomously \ngenerated a modification plan. It then executed a \ntargeted parameter override within the simulation \nenvironment, setting the albedo of roofs, walls and \nground surfaces with higher reflectance values, while \nkeeping emissivity fixed at ~0.9. This constituted the \nnew set of physical properties for the re-simulation, \nensuring a direct comparative analysis against the \nbaseline. \n \n \nFigure 4. Spatial distribution of prescribed albedo values for \nroofs, façades, and ground surfaces in the study area (District A), \ncomparing \nthe \nbaseline \nconfiguration \n(left) \nwith \nthe \nLLM‑suggested configuration (right). \n3.2.2 Comparative Analysis (Energy-Comfort Trade-Off) \nThe Orchestrator Agent executed a new simulation and \nperformed a differential analysis between the Baseline and \nthe mitigated scenarios (see Fig. 4). The results validated \nthe effectiveness of the intervention for building \nperformance but revealed a critical physical divergence \nfor outdoor comfort: \n1. Building Energy Reduction. The Recommendation \nAgent successfully verified that the high-albedo \nstrategy reduced envelope heat gains. For instance, \npeak cooling power on representative sun-exposed \nfaçades dropped measurably (e.g., from ~784 W to \n~740 W per element at noon), confirming the \nhypothesis for energy efficiency. \n2. The “Albedo Penalty” on Comfort. Conversely, the \nRecommendation Agent detected that pedestrian \ncomfort did not improve. In fact, at the identified \nnoon hotspot, the PET value slightly increased ~1°C. \nThe Recommendation Agent correctly isolated the \nphysical cause in its comparison report: while surface \ntemperatures \ndecreased \n(reducing \nlongwave \nemission), the reflected shortwave radiation from the \nbrighter ground significantly increased the mean \nradiant load on pedestrians. \nTable 1 summarizes the comparative results for the \nbaseline and mitigated configurations across the \nprioritized high-load buildings. \n \nTable 1. Percentage reduction in daily cooling energy loads for \nprioritized high-load building envelopes in District A following \nmitigation strategy implementation. \nBuilding ID \nDescription \nReduction  \nb091 \nTall corner tower \n-10.70% \nb090 \nTall central tower \n-10.10% \nb085 \n46 m tower \n-9.60% \nb076 \n37.7 m block (NW) \n-9.70% \nb077 \n37.7 m block (S) \n-11.40% \nb044 \n34.9 m high-load block \n-8.50% \nb040 \n32.1 m block (NE) \n-10.80% \nb036 \n32.1 m block \n-9.00% \n3.2.3 Strategic Synthesis and Refined Recommendations \nRecognizing \nthis \nnon-linear \ntrade-off, \nthe \nRecommendation Agent refined its design advice in the \nfinal report. It moved away from a blanket \"cool surface\" \nrecommendation, instead proposing a decoupled strategy: \nprioritizing high-albedo coatings for roofs (to lower \ncooling demand) while advising against high-reflectivity \npavements in sun-exposed plazas to avoid exacerbating \nradiative stress on pedestrians. This ability to self-correct \nbased \non \nsimulation \nfeedback \ndemonstrates \nthe \nOrchestrator Agent’s potential to navigate complex, \nconflicting urban physics objectives without human \nsupervision. \n4 Conclusion and Future Work \n\n\n \n \nThis study validated an autonomous framework for urban \nenvironmental analysis through two scenarios. Baseline \nAudit Scenario demonstrates the Orchestrator Agent’s \ndiagnostic precision in translating semantic intents into \nrigorous boundary conditions to identify thermal and \nenergy hotspots. Closed-Loop Intervention Scenario \nproves \nits \nability \nto \nexecute \nhypothesis-driven \nrecommendation, correctly simulating the counter-\nintuitive “albedo penalty” and navigating non-linear \nphysical trade-offs without human supervision. From an \nagentic system perspective, these experiments illustrate \nhow an LLM can sit “on top of” a physics engine without \noverriding its domain logic. The LLM handles intent \nanalysis and explanation, while trusted weather sources \nmaintain strict control over physical boundary conditions. \nThis architecture ensures the workflow is conversational, \nyet scientifically deterministic. Compared with human-in-\nthe-loop configuration or fixed pipelines, the agentic LLM \norchestration enables faster setup, less specialist \ndependence, and higher reuse across audit and \nintervention tasks. \nBeyond these benefits, the Execution Agent is \ndesigned to be backend-agnostic. The wrapper interface is \nbackend-agnostic and can also dispatch to full-fidelity \nsolvers or AI surrogate models. This modularity enables \nscaling from quick exploratory analyses to high-resolution \ndesign validation without changing the agentic workflow. \nFuture extensions include (1) Scalability: Implementing \nmemory-aware meshing and tiling to handle large-scale \ngeometry collections. (2) Standardization: Automatically \ncomputing standardized KPIs (e.g., Lawson/NEN wind \ncriteria, PET thresholds) from output data to enable direct \nregulatory \ncompliance \nchecking. \n(3) \nInteraction: \nDeveloping an interactive dashboard to expose logs and \nmetrics in real-time. This “report‑as‑you‑simulate” \napproach would allow non‑experts to interrogate data and \ntrace parameter provenance, building trust in the agentic \nrecommendations. \nGenerative AI Disclosure \nA generative AI tool was used during the preparation of \nthis manuscript to improve clarity and grammar. All \ntechnical content, claims, and conclusions were verified \nby the authors. \nAcknowledgement \nThis research was supported by the National Research \nFoundation, Singapore through the AI Singapore \nProgramme, under the project “AI-based urban cooling \ntechnology development” (Award No. AISG3-TC-2024-\n014-SGKR). \nReferences \n1. \nAbout Cooling Singapore, \nhttps://sec.ethz.ch/research/cs/About.html. \n2. \nG. Jiang, Z. Ma, L. Zhang, and J. Chen, EPlus-\nLLM: A large language model-based computing \nplatform for automated building energy modeling, \nAppl. Energy 367, 123431 (2024). \n3. \nL. Zhang, V. Ford, Z. Chen, and J. Chen, Automatic \nbuilding energy model development and debugging \nusing large language models agentic workflow, \nEnergy Build. 327, 115116 (2025). \n4. \nJ. Song and S. Yoon, Ontology-assisted GPT-based \nbuilding performance simulation and assessment: \nImplementation of multizone airflow simulation, \nEnergy Build. 325, 114983 (2024). \n5. \nT. Dai, F. Wang, and Q. Chen, Application of large \nlanguage model in the design of indoor air \ndistribution systems for office environments, Build. \nEnviron. 285, 113647 (2025). \n6. \nM. Mohammadi, Y. Li, J. Lo, and W. Yip, \nEvaluation and Benchmarking of LLM Agents: A \nSurvey, in Proceedings of the 31st ACM SIGKDD \nConference on Knowledge Discovery and Data \nMining V.2 (2025), pp. 6129–6139. \n7. \nA. Yehudai, L. Eden, A. Li, G. Uziel, Y. Zhao, R. \nBar-Haim, A. Cohan, and M. Shmueli-Scheuer, \nSurvey on Evaluation of LLM-Based Agents, \narXiv:2503.16416. \n8. \nS. Yao, J. Zhao, D. Yu, N. Du, I. Shafran, K. \nNarasimhan, and Y. Cao, ReAct: Synergizing \nReasoning and Acting in Language Models, \narXiv:2210.03629. \n9. \nP.-Y. Lai et al., Outdoor environmental comfort \nevaluation for retail planning in a tropical business \ndistrict using Integrated Environmental Modeller, \nPLOS ONE 18, e0282106 (2023). \n10. K. Ando and M. J. McPhaden, Variability of surface \nlayer hydrography in the tropical Pacific Ocean, J. \nGeophys. Res. Oceans 102, 23063 (1997). \n11. J. Monteith and M. Unsworth, Principles of \nEnvironmental Physics: Plants, Animals, and the \nAtmosphere (Academic Press, 2013). \n12. P.-Y. Lai, J. H. Koh, W. S. Koh, and H. Liu, \nEffectively modeling surface temperature and \nevaluating mean radiant temperature in tropical \noutdoor industrial environments, Build. Environ. \n169, 106277 (2020). \n13. H. Liu, J. Y. Lim, B. Wint Hnin Thet, P.-Y. Lai, and \nW. S. Koh, Evaluating the impact of tree \nmorphologies and planting densities on outdoor \nthermal comfort in tropical residential precincts in \nSingapore, Build. Environ. 221, 109268 (2022). \n14. American Society of Heating, Refrigerating and \nAir-Conditioning Engineers, editor, 2017 ASHRAE \nHandbook: Fundamentals, SI edition (ASHRAE, \nAtlanta, Georga, 2017). \n \n",
  "Abstract": "In response to the urban heat island effects and building energy demands in Singapore, this study proposes an agentic AI-enabled reasoning framework that integrates large language models (LLMs) with lightweight physics-based models. Through prompt customization, the LLMs interpret urban design tasks, extract relevant policies, and activate appropriate physics-based models for evaluation, forming a closed-loop reasoning-action process. These lightweight physics-based models leverage core thermal and airflow principles, streamlining conventional models to reduce computational time while predicting microclimate variables, such as building surface temperature, ground radiant heat, and airflow conditions, thereby enabling the estimation of thermal comfort indices, e.g., physiological equivalent temperature (PET), and building energy usage. This framework allows users to explore a variety of climate-resilient building surface strategies, e.g., green façades and cool paint applications, that improve thermal comfort while reducing wall heat gain and energy demand. By combining the autonomous reasoning capacity of LLMs with the rapid quantitative evaluation of lightweight physics-based models, the proposed system demonstrates potential for cross-disciplinary applications in sustainable urban design, indoor-outdoor environmental integration, and climate adaptation planning. The source code and data used in this study are available at: https://github.com/PgUpDn/urban-cooling-agent.",
  "URL": null
}