{
  "Title": "Unsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer",
  "DOI": null,
  "Text": "Unsupervised Learning for AC Optimal Power Flow with Fast\nPhysics-Aware Layer\nJiebao Zhang†, Haoyu Yan†, Haoyu Wang\nYe Shi∗\n{zhangjb2023,yanhy2023,wanghy,shiye}@shanghaitech.edu.cn\nSchool of Information Science and Technology,\nShanghaiTech University\nShanghai, China\nZhichao Sheng, Hongwen Yu\n{zcsheng,hw_yu}@shu.edu.cn\nSchool of Communication and Information Engineering,\nShanghai University\nShanghai, China\nShuang Ye\nyes@sari.ac.cn\nInstitute of Carbon Neutrality, ShanghaiTech University\nShanghai, China\nZhifang Yang\nzfyang@cqu.edu.cn\nState Key Laboratory of Power Transmission Equipment\nTechnology, Chongqing University\nChongqing, China\nAbstract\nLearning to solve the Alternating Current Optimal Power Flow (AC-\nOPF) problem by neural networks (NNs) is a promising approach\nin real-time applications. Existing methods to ensure the physical\nfeasibility of NN outputs embed a power flow (PF) solver within\nnetworks. However, the gradient through the PF solver, namely,\nimplicit differentiation, needs manual Jacobian derivation and the\nsolution of linear systems, which is computationally prohibitive\nand hinders integration with modern automatic differentiation (AD)\nframeworks. To address these challenges, we propose FPL-OPF, a\nnovel unsupervised learning framework that incorporates a Fast\nPhysics-aware Layer for AC-OPF problems. FPL-OPF embeds a fast\nPF iterative solver within the NN and takes solely the last few or\neven the final iterations into the AD graph. This design ensures\nhigh computational efficiency for both the forward and backward\npasses, circumventing complex custom backward implementations.\nTheoretically, we rigorously prove that the gradient from this de-\nsign serves as a high-fidelity surrogate of the true implicit gradient\nunder mild conditions. Extensive experiments demonstrate that\nFPL-OPF achieves significant speedups over state-of-the-art unsu-\npervised learning approaches, while maintaining near-zero con-\nstraint violations and competitive optimality. Our code is available\nat https://github.com/wowotou1998/fpl-opf\nCCS Concepts\n• Computing methodologies →Neural networks.\nKeywords\nAC Optimal Power Flow, Fixed-Point Iteration, Implicit Differentia-\ntion, Physics-Aware Learning, Unsupervised Learning\n1\nIntroduction\nThe Alternating Current Optimal Power Flow (AC-OPF) problem\nis a cornerstone of modern power system operations, tasked with\ndetermining the most economic and secure generator dispatch. The\n†The two authors contribute equally to this work.\n*Corresponding author.\nAC-OPF problem is inherently non-convex and NP-hard, making\nglobal optimization extremely challenging [30, 31]. With the in-\ncreasing penetration of variable renewable energy sources and the\ngrowing complexity of the grid, it becomes critically important\nto solve the non-convex, non-linear AC-OPF problem in real-time.\nTraditional numerical solvers, while accurate, often struggle to\nmeet the severe time requirements of real-time market operations,\nwhich can be as frequent as every five minutes [9]. This compu-\ntational bottleneck motivates the development of faster and more\nefficient methods. To this end, the learning-based paradigm has\nemerged as a promising alternative, leveraging deep learning to\napproximate AC-OPF solutions [19, 25, 39]. Supervised learning\napproaches, which train neural networks (NNs) on large datasets of\npre-solved AC-OPF instances, have demonstrated the ability to pro-\nduce solutions rapidly [12, 19, 25, 32]. However, their performance\nis fundamentally limited by the quality and diversity of the train-\ning data, which is computationally expensive to generate and may\ncontain sub-optimal solutions due to the problem’s non-convexity.\nUnsupervised learning methods circumvent this data-dependency\nby directly incorporating the physics of the optimization problem,\ni.e., the objective and constraints, into the loss function.\nA fundamental challenge remains in guaranteeing that the NN\noutputs strictly satisfy the physical and operational constraints of\nthe power grid. Existing approaches address this feasibility issue\nwith some limitations. Penalty-based approaches [6, 17, 18, 24, 36]\nintegrate constraint violations as soft penalties within the loss\nfunction. While straightforward, they inherently fail to guarantee\nstrict feasibility and are highly sensitive to hyperparameter tun-\ning [18]. Post-processing methods [19, 26, 27, 37] attempt to project\ninfeasible predictions onto the feasible regions. However, for the\nnon-convex AC-OPF, this projection may introduce significant com-\nputational overhead and is detached from the end-to-end training\npipeline, limiting the model’s ability to learn physics-aware outputs.\nMore recently, implicit differentiation layers [7, 11, 16, 20, 21, 38]\nhave been proposed to enforce strict physical constraints by em-\nbedding power flow (PF) solvers directly into the network. How-\never, these implicit layer-based approaches, while powerful, face\nsome significant practical limitations. Even though specialized PF\narXiv:2604.23548v1  [cs.CE]  26 Apr 2026\n\n\nJiebao Zhang et al.\nTable 1: Comparison of learning-based AC-OPF methods with feasibility enforcement .\nMethod\nConstraint Satisfaction\nBackward Complexity\nImplementation Effort\nTraining Efficiency\nInference Speed\nSupervised NN [12, 19, 25]\nLimited (data-dependent)\nNo Backward\nLow\nHigh\nHigh\nPenalty-based losses [6, 17, 18, 24, 36]\nSoft (violation possible)\nNo Backward\nLow\nHigh\nHigh\nPost-processing methods [19, 26, 27, 37]\nModerate (post-projection)\nNo Backward\nModerate\nModerate\nModerate\nDC3 [11], DeepLDE [21], [7]\nStrong (exact PF embedding)\nHigh (large Jacobian system)\nHigh (custom backward)\nLow\nModerate\nFRMNet [16]\nStrong (feasibility restoration)\nHigh (large Jacobian system)\nHigh (custom backward)\nModerate\nModerate\nOptNet Embedded [20]\nStrong (lifted constraints)\nHigh (large Jacobian system)\nHigh (custom backward)\nLow\nModerate\nQCQP-Net [38]\nStrong (relaxed PF equations)\nHigh (large Jacobian system)\nHigh (custom backward)\nLow\nModerate\nFPL-OPF (ours)\nStrong (fixed-point layer)\nLow (ID approximation)\nLow (no custom backward)\nHigh\nHigh\nsolvers are efficient in the forward process, e.g., fast decoupled\npower flow (FDPF) [6, 7, 33], the exact implicit gradient is com-\nputationally burdensome, as it necessitates solving a large-scale\nlinear system involving the constraint Jacobian at every backward\npass [7]. Second, the implementation is often complex and error-\nprone, requiring hand-crafted derivations of the Jacobian matrix.\nThis manual process runs contrary to the streamlined workflow\nof modern automatic differentiation (AD) frameworks, hindering\ndevelopment and broader adoption.\nFortunately, recent advances in implicit differentiation have\nshown that approximations can effectively guide network train-\ning. Methods such as truncated backpropagation [29], Jacobian-\nFree [14], phantom gradients [15], and one-step differentiation [4]\noffer high-fidelity gradients at a fraction of the computational cost\nand integrate seamlessly into standard AD pipelines, presenting a\ncompelling path forward.\nContributions. These challenges motivate our proposal of FPL-\nOPF, a novel unsupervised learning framework that incorporates a\nFast Physics-aware Layer for fast solving AC-OPF problems. Our\nframework is architected around two core design components. For\nthe forward pass, we model the PF balance as a fixed-point problem\nand embed an efficient FDPF solver as an implicit layer. Unlike\nstandard Newton-Raphson (NR) methods with O(𝑛3) complexity\nper iteration, the FDPF solver achieves a more favorable O(𝑛2)\ncomplexity, where 𝑛denotes the number of buses in the power\ngrid. For the backward pass, we harness standard AD solely for the\nfinal, strongly contractive refinement stage, comprising a single\nNR step or a few FDPF iterations, which circumvents complex cus-\ntom backward implementations. We provide rigorous theoretical\njustification for this manner, proving that under near-convergence\nconditions, the approximation implicit gradient calculated by mod-\nern AD frameworks maintains a positive cosine similarity with the\ntrue one, ensuring it is a high-fidelity descent direction. This elegant\nbackward design yields O(𝑛2) complexity and leads to a drastic\nreduction in computational overhead, resulting in a highly efficient\nend-to-end framework. Extensive experiments on diverse power\ngrids show that FPL-OPF achieves orders-of-magnitude faster in-\nference than the oracle solver and substantially faster to train than\nstate-of-the-art unsupervised approaches, while maintaining near-\nzero constraint violations and optimality gaps below 3%. These\nresults validate FPL-OPF as an efficient framework for real-time,\nnon-convex AC-OPF applications.\nThe main contributions of this work are threefold:\n• We introduce FPL-OPF, a fast physics-aware and unsuper-\nvised learning framework for solving the AC-OPF problem.\nBy embedding an efficient FDPF iterative solver as a fixed-\npoint implicit layer, FPL-OPF achieves O(𝑛2) complexity for\nboth the forward and backward passes, offering a substan-\ntial reduction compared with existing implicit-layer-based\napproaches.\n• We theoretically establish that the approximate implicit\ngradient obtained from the refinement stage is well aligned\nwith the true gradient under near-convergence conditions,\nthereby guaranteeing a high-fidelity descent direction for\nan efficient training pipeline.\n• We empirically validate FPL-OPF on standard IEEE bench-\nmark systems, showing that it achieves orders-of-magnitude\nfaster inference than the oracle solver and substantially\nfaster training than state-of-the-art unsupervised approaches,\nwhile maintaining near-zero constraint violations and opti-\nmality gaps below 3%.\nThe rest of the paper is organized as follows. Section 2 reviews\nthe related work on learning-based AC-OPF with feasibility con-\nsiderations. Section 3 introduces the AC-OPF problem formulation.\nSection 4 details the proposed FPL-OPF framework. Section 5 re-\nports experimental evaluations on diverse power grids. Finally,\nSection 6 concludes the paper and outlines future research direc-\ntions.\n2\nRelated Work\nMany works, as summarized in Table 1, have been proposed to en-\nforce the network outputs’ feasibility that satisfy the strict physical\nand operational constraints of power systems, including penalty-\nbased losses, post-processing methods, and implicit differentiation\nlayers.\nPenalty-based methods represent a straightforward approach\nthat formulates the violations of constraints, such as the PF balance\nequations, generator limits, and line thermal ratings, as penalty\nterms inside the loss function. Kejun et al. [6] utilize a modified\naugmented Lagrangian function as the training loss, and the multi-\npliers are adjusted dynamically based on the degree of constraint\nviolation. DeepOPF-NGT [17, 18] proposes a properly designed\nloss function and develops an adaptive learning rate algorithm to\ndynamically balance the gradient contributions from different loss\nterms during training. PG-GNN [36] trains a graph neural network,\nwhich takes the Karush-Kuhn–Tucker condition on the Lagrangian\nfunction as the training goal. However, this approach essentially\ndoes not guarantee the feasibility of the network’s output. Further-\nmore, penalty-based methods are highly sensitive to the penalty\ncoefficients [18].\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\nmin\n𝑽,𝜽,𝑷𝑔,𝑸𝑔\n∑︁\n𝑖\n𝑐𝑖(𝑃𝑔\n𝑖)\n(1a)\ns.t. 𝑃𝑔\n𝑖−𝑃𝑑\n𝑖=\n∑︁\n(𝑖,𝑗)∈L\n𝑃𝑙\n𝑖𝑗,\n∀𝑖∈N,\n(1b)\n𝑄𝑔\n𝑖−𝑄𝑑\n𝑖=\n∑︁\n(𝑖,𝑗)∈L\n𝑄𝑙\n𝑖𝑗,\n∀𝑖∈N,\n(1c)\n𝑃𝑙\n𝑖𝑗= 𝐺𝑖𝑗𝑉2\n𝑖−𝑉𝑖𝑉𝑗\n\u0000𝐵𝑖𝑗sin𝜃𝑖𝑗+ 𝐺𝑖𝑗cos𝜃𝑖𝑗\n\u0001 ∀(𝑖, 𝑗) ∈L\n(1d)\n𝑄𝑙\n𝑖𝑗= −𝐵𝑖𝑗𝑉2\n𝑖−𝑉𝑖𝑉𝑗\n\u0000𝐺𝑖𝑗sin𝜃𝑖𝑗−𝐵𝑖𝑗cos𝜃𝑖𝑗\n\u0001 ∀(𝑖, 𝑗) ∈L\n(1e)\n𝑃𝑔\n𝑖≤𝑃𝑔\n𝑖≤𝑃𝑔\n𝑖,\n𝑄𝑔\n𝑖≤𝑄𝑔\n𝑖≤𝑄𝑔\n𝑖,\n∀𝑖∈˜G,\n(1f)\n(𝑃𝑙\n𝑖𝑗)2 + (𝑄𝑙\n𝑖𝑗)2 ≤𝑆𝑖𝑗,\n∀(𝑖, 𝑗) ∈L,\n(1g)\n𝑉𝑖≤𝑉𝑖≤𝑉𝑖,\n∀𝑖∈N,\n(1h)\n𝜃𝑖𝑗≤𝜃𝑖𝑗≤𝜃𝑖𝑗,\n∀𝑖∈N, ∀𝑗∈N\n(1i)\nPost-processing methods project the infeasible prediction from\nthe NN onto the feasible region. DeepOPF [26] proposes a quadratic\nprogramming projection that finds the closest feasible solution\nwithin the polyhedron defined by DC-OPF linear constraints. For\nthe security-constrained DC-OPF problem, Pan et al. [27] develop\nan 𝐿1-projection procedure that recovers feasibility by solving a lin-\near programming problem. In the AC-OPF learning task, Zamzam\net al. [37] ensure solution feasibility by solving PF equations and\nadjusting reactive power outputs through a modified PF problem\nwhen limits are violated. DeepOPF-V [19] predicts voltages of all\nbuses and uses them to reconstruct the remaining variables without\nsolving non-linear AC PF equations with a fast post-processing pro-\ncess to enforce the box constraints. While effective, the projection\nitself may introduce significant computational overhead. Critically,\nthe post-processing procedure is detached from the end-to-end\ntraining pipeline, fundamentally limiting the network’s ability to\nproduce inherently physics-aware outputs.\nImplicit differentiation layers enforce the constraint satisfaction\nvia embedding physical constraints directly within the network\narchitecture, which fundamentally preserve the physical character-\nistics of the output of NNs, i.e., Kirchhoff’s Current Law inside the\nnonlinear PF equations. By defining a layer as the solution to the PF\nequations, feasibility can be more rigorously maintained. DC3 [11],\na deep learning method for optimization problems with hard con-\nstraints that implicitly completes partial solutions to satisfy PF\nequality constraints and applies differentiable gradient-based cor-\nrections to enforce inequality constraints, yielding near-optimal and\nfeasible solutions in AC-OPF applications. Similarly, DeepLDE [21]\nadopts an equation embedding strategy to strictly satisfy equal-\nity constraints by solving the PF equations. Distinct from DC3,\nDeepLDE enforces inequality constraints through a primal-dual\nlearning scheme rather than applying iterative corrections. The\nwork in [7] proposes a novel physics-informed gradient estimation\nthat simplifies the computationally intensive backpropagation. This\nis achieved by utilizing a batch-mean approximation of the Jacobian\ntensor, linearized and decoupled Jacobian models, and a reduced set\nof branch flow constraints that are most likely to be active. FRM-\nNet [16] guarantees feasibility through a differentiable Feasibility\nRestoration Mapping block. This optimization block maps the po-\ntentially infeasible output from the neural network to the closest\npoint within the feasible region, thereby satisfying the PF equations\nand other operational constraints. OptNet-embedded data-driven\napproach [20] utilizes OptNet layer [1] as a proxy for the AC-OPF\nproblem. Feasibility is enforced by first lifting the problem to a\nhigher-dimensional space where PF equations are approximated\nas linear constraints, which are then explicitly included in the em-\nbedded optimization layer. QCQP-Net (Quadratically Constrained\nQuadratic Program) [38], which addresses potential infeasibility\nby solving a relaxed version of the PF equations when an exact\nsolution may not exist for a given NN prediction. This relaxation is\nformulated as a differentiable non-convex QCQP that minimizes\nconstraint violations, ensuring a stable solution can always be found\nduring training.\n3\nAC-OPF Problem Formulation\nThe AC-OPF is a constrained optimization problem aiming to find\na power system operating point that minimizes a certain objective\nfunction, typically the total active power generation cost, while sat-\nisfying both physical laws and operational limits. Mathematically,\nthe problem can be formulated as (1).\nThe objective function (1a) minimizes the total active power\ngeneration cost, where 𝑐𝑖(·) denotes the cost function for generator\n𝑖. The vector 𝒚= [𝑽⊤, 𝜽⊤, (𝑷𝑔)⊤, (𝑸𝑔)⊤]⊤represents the complete\nset of system decision variables.\nThe equality constraints (1b)–(1e), denoted by 𝒉(𝒚, 𝒅) = 0, en-\nforce the nodal active and reactive power balance, where 𝒅=\n[(𝑷𝑔)⊤, (𝑸𝑔)⊤]⊤represents the load profile, and N and L denote\nthe sets of buses and transmission lines, respectively. The branch\npower flows 𝑃𝑙\n𝑖𝑗and 𝑄𝑙\n𝑖𝑗are derived from the voltage magnitudes\n𝑽, voltage angles 𝜽, and the conductance 𝐺𝑖𝑗and susceptance 𝐵𝑖𝑗\nof the admittance matrix.\nThe inequality constraints (1f)–(1i), denoted by 𝒈(𝒚) ≤0, define\nthe operational limits within their respective lower (·) and upper\n(·) security bounds. (1f) constrains the active and reactive outputs\nfor the set of generators (within the slack bus) ˜G. (1g) limits the\napparent power flow on line (𝑖, 𝑗) to its thermal rating 𝑆𝑖𝑗. (1h)–(1i)\nkeep voltage magnitudes and phase angle differences.\n4\nMethodology\nIn this section, we present the details of our proposed FPL-OPF\nframework. We begin by describing the overall architecture of our\nphysics-aware learning model, which embeds the PF equations as\na differentiable implicit layer.\n4.1\nFPL-OPF Unsupervised Learning\nFramework\nFor the parametric version of problem (1):\narg min\n𝒚\n𝑓(𝒚, 𝒅)\ns.t. 𝒉(𝒚, 𝒅) = 0, 𝒈(𝒚, 𝒅) ≤0.\nOur framework trains a deep neural network M𝝓parameterized by\nweights 𝝓, to rapidly predict high-quality solutions to the AC-OPF\nproblem in an unsupervised, physics-aware manner.\n\n\nJiebao Zhang et al.\nAlgorithm 1: Training of FPL-OPF\nInput: Training dataset S =\n\b\n𝒅𝑙\t𝑛\n𝑙=1, forward pass\niterations T, inner iterations I, learning rate 𝜂𝝓,\nLagrangian step size 𝜂𝝀,𝜂𝝂, initial Lagrange\nmultipliers 𝝀0,𝝂0\nOutput: The optimal NN weights 𝝓\n1 Initialize\n2 for 𝑘= 0, 1, ..., T do\n3\nfor 𝑖= 0, 1, ..., I do\n4\nfor all 𝒅∈S do\n5\n𝒙←M𝝓(𝒅)\n6\n𝒛←Obtain 𝒛via Algorithm 2\n7\n˜𝒛←Obtain ˜𝒛via Post-completion in Section 4.2\n8\n𝒚←Obtain 𝒚via Concatenation of 𝒙, 𝒛, and ˜𝒛\n9\n∇𝝓L(𝒚, 𝝀,𝝂) ←Calculated via (2)\n10\n𝝓←𝝓−𝜂𝜙∇𝝓L(𝒚, 𝝀,𝝂)\n11\n𝝀←𝝀+ 𝜂𝝀\nÍ\n𝒅∈S max(0, 𝒈(𝒚, 𝒅))\n12\n𝝂←𝝂+ 𝜂𝝂\nÍ\n𝒅∈S |𝒉(𝒚, 𝒅)| return 𝝓\nWe formulate the training M𝝓as a min-max game on the La-\ngrangian [13, 21, 28], which incorporates the objective function\nand penalties for equality and inequality constraint violations:\nL(𝝓, 𝝀,𝝂, 𝒅) = 𝑓(𝒚, 𝒅) + 𝝀⊤(𝒈(𝒚, 𝒅))+ + 𝝂⊤|𝒉(𝒚, 𝒅)|,\nwhere (·)+ denotes max(0, ·), | · | denotes the element-wise abso-\nlute value, 𝒚= M𝝓(𝒅) is the output of the forward pass, and the\ndual variables 𝝀∈Rineq and 𝝂∈Req adjusted to penalize any\nconstraint violations. The goal is to find the optimal NN weights 𝝓\nthat minimize the loss taken over the dataset S of load profiles 𝒅:\nmin\n𝝓\nmax\n𝝀≥0,𝝂≥0\n1\n|S|\n∑︁\n𝒅∈S\nL(𝝓, 𝝀,𝝂, 𝒅).\nThe training is structured as a primal-dual algorithm via alternating\ngradient-based steps.\nFor the primal update, the NN weights are adjusted using gradi-\nent descent on the Lagrangian:\n𝝓←𝝓−𝜂𝝓∇𝝓L.\n(2)\nFor the dual update, the Lagrange multipliers are updated using\ngradient ascent, effectively increasing the penalties on violated\nconstraints:\n𝝀←𝝀+ 𝜂𝝀∇𝝀L(𝝓, 𝝀,𝝂),\n𝝂←𝝂+ 𝜂𝝂∇𝝂L(𝝓, 𝝀,𝝂),\nwhere 𝜂𝝓, 𝜂𝝀, and 𝜂𝝂are the learning rates. This iterative process,\ndetailed in Algorithm 1, drives the NN to produce solutions that\nare not only low-cost but also feasible with respect to all physical\nlaws and operational limits.\n4.2\nSolving Power Flow with a FDPF\nFixed-Point Solver\nTo strictly enforce the power flow equations 𝒉(𝒚, 𝒅) = 0, we clas-\nsify the system buses into sets of slack buses R, generator buses\n(without the slack bus) G, and load buses D. The decision vector 𝒚\nWith\nGradient\nForward \nBackward \nFixed Point Power Flow Iteration\nPhysics-aware Layer\nStop\nGradient\nFigure 1: The overall architecture of the Fast Differentiable\nPhysics-Aware Layer. This layer embeds a fixed-point PF\nsolver that utilizes a rapid guide phase (Stop Gradient) to\napproximate the solution, followed by a differentiable refine-\nment step (With Gradient) to efficiently compute gradients.\nis partially predicted and partially derived. Specifically, we partition\n𝒚into three subsets 𝒙, 𝒛, and ˜𝒛as illustrated in Figure 1. The neural\nnetwork M𝝓(𝒅) predicts only the independent controls 𝒙while the\nremaining dependent states are resolved via physical constraints.\nPrediction Variables. 𝒙= [(𝑃𝑔\nG)⊤, (𝑉G∪R)⊤]⊤∈R2| G|+|R|. The\nvector 𝒙is the direct output of the neural network M𝝓(𝒅), condi-\ntioned on the system load profile 𝒅.\nCompletion Variables. 𝒛= [(𝜃G∪D)⊤, (𝑉D)⊤]⊤∈R| G|+2|D|. These\nare the dependent variables determined by the prediction variables\n𝒙and the load profile 𝒅through the non-linear PF equations, namely\nthe active power balance constraints (1b) at buses G and the reactive\npower balance constraints (1c) at buses D.\nPost-completion Variables. ˜𝒛= [(𝑃𝑔\nR)⊤, (𝑄𝑔\nR∪G)⊤]⊤∈R2|R|+| G|.\nOnce 𝒛is found, the remaining system variables, i.e., the active\npower generation 𝑃𝑔\nR and the reactive power generation 𝑄𝑔\nR∪G, can\nbe explicitly computed from the power balance equations (1b) at\nbuses R and equations (1c) at buses R ∪G to complete the system\nstate.\nThe process of finding the completion variables 𝒛given the\nprediction variables 𝒙is formulated as a fixed-point problem, 𝒛=\n𝑇(𝒛, 𝒙), where 𝑇denotes the FDPF iteration. We here omit the\ndependency on the load profile 𝒅for simplicity. FDPF [23, 33] is\na highly efficient variant of the NR method that leverages key\nphysical characteristics of high-voltage transmission systems, i.e.,\nnegligible lines’ series resistances and shunt reactances and small\nvoltage angle differences [5]. These physical properties allow the\nfull PF Jacobian to be decoupled and approximated by two constant,\nsparse matrices, 𝑩′ and 𝑩′′. This decouples the PF problem into\ntwo smaller, independent linear systems that are solved iteratively:\n𝜽(𝑘+1) = 𝜽(𝑘) + [𝑩′]−1 \u0010\nΔ𝑷(𝑘)/𝑽(𝑘)\u0011\n,\n𝑽(𝑘+1) = 𝑽(𝑘) + [𝑩′′]−1 \u0010\nΔ𝑸(𝑘)/𝑽(𝑘)\u0011\n.\nSince 𝑩′ and 𝑩′′ are constant, they can be computed and factorized\nonly once before the training and inference process begin, hence\neach FDPF iteration reduces to inexpensive forward and backward\nsubstitutions.\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\n4.3\nFast Differentiable Physics-Aware Layer\nThe main computational bottleneck of physics-aware OPF learning\nlies in the backward pass through the PF completion map. From\nSection 4.2, the loss L depends on (𝒙, 𝒛, ˜𝒛), the gradient with respect\nto the network parameters 𝝓follows from the chain rule:\n𝜕L\n𝜕𝝓=\n\u0012 𝜕L\n𝜕𝒙+ 𝜕L\n𝜕˜𝒛\n𝜕˜𝒛\n𝜕𝒙+\n\u0012 𝜕L\n𝜕𝒛★+ 𝜕L\n𝜕˜𝒛\n𝜕˜𝒛\n𝜕𝒛★\n\u0013 𝜕𝒛★\n𝜕𝒙\n\u0013 𝜕𝒙\n𝜕𝝓,\n(3)\nwhich requires the critical Jacobian 𝜕𝒛★/𝜕𝒙, representing the sensi-\ntivity of the PF solution 𝒛★to the NN’s prediction 𝒙. Prior methods\ntypically compute this implicit gradient by applying the Implicit\nFunction Theorem (IFT) [10] to the static PF equations, 𝒉(𝒛, 𝒙) = 0\nat the exact satisfaction point 𝒛★. This yields 𝜕𝒛★\n𝜕𝒙= −\n\u0002 𝜕ℎ\n𝜕𝒛★\n\u0003 −1 \u0010\n𝜕ℎ\n𝜕𝒙\n\u0011\n,\nbut necessitates forming and solving a large-scale linear system in-\nvolving the PF Jacobian at each training step, creating a significant\ncomputational burden.\nOur framework introduces a more efficient and user-friendly\nalternative by following the contraction property of the FDPF solver\noriginally established in [35]:\nLemma 4.1 (Local Contraction of FDPF Iteration [35]).\nThe FDPF fixed-point operator, 𝒛𝑘+1 = 𝑇(𝒛𝑘, 𝒙), is continuously differ-\nentiable around the power flow solution 𝒛★(𝒙). For each fixed input 𝒙,\nthere exists a neighborhood Z of flat start point (one per unit voltage\nmagnitude with the zero voltage angle) including the solution 𝒛★(𝒙)\nsuch that:\n(1) 𝑇(𝒛, 𝒙) ⊆Z, ∀𝒛∈Z;\n(2) the Jacobian operator norm ∥𝐽𝒛𝑇(𝒛, 𝒙)∥op ≤𝜌< 1, ∀𝒛∈Z.\nThis assumption implies that for a given input 𝒙, there exists a\nneighborhood Z around the solution 𝒛★(𝒙) such that for any iter-\nate 𝒛∈Z, the next iterate 𝑇(𝒛, 𝒙) remains in Z. Furthermore, the\nJacobian of the operator is bounded, ∥𝐽𝒛𝑇(𝒛, 𝒙)∥op = 𝜌< 1, ∀𝒛∈Z,\nensuring linear convergence to 𝒛★(𝒙) for any initial point within\nthis neighborhood. The contraction constant 𝜌depends on system\nparameters such as the 𝑅/𝑋ratio of transmission lines and the load\nlevel, and typically remains sufficiently below 1 in high-voltage\ntransmission networks [35]. Instead of relying on the static con-\nstraint equation, from Lemma 4.1, we derive the implicit gradient\nfrom the fixed point iterative dynamics 𝒛𝑘+1 = 𝑇(𝒛𝑘, 𝒙), which\nconverges to the solution 𝒛★under standard assumptions [22, 35].\nThe exact Jacobian 𝜕𝒛★/𝜕𝒙can again be found by applying the IFT\nat the 𝒛★−𝑇(𝒛★, 𝒙) = 0:\n𝐽ID\n𝒙𝒛★(𝒙) ≜𝜕𝒛★\n𝜕𝒙=\n\u0014\n𝑰−𝜕𝑇(𝒛★, 𝒙)\n𝜕𝒛\n\u0015 −1 \u0014 𝜕𝑇(𝒛★, 𝒙)\n𝜕𝒙\n\u0015\n.\n(4)\nHowever, forming and solving with the PF Jacobian at every train-\ning step is still computationally costly. In this work, our key inno-\nvation is to approximate the true implicit gradient by embedding\nthe final fixed-point iteration into the AD graph and reducing im-\nplicit differentiation to a one-step operation that can be captured by\nthe AD framework, as shown in Figure 1. Concretely, we execute\nthe 𝑘iterations that produce 𝒛𝑘outside the computational graph\nand then insert only the final fixed-point iteration inside the AD\ncomputation graph:\n𝒛𝑘+1 = 𝑇(𝒛𝑘, 𝒙),\n𝒛★= 𝑇(𝒛★, 𝒙),\nwhere 𝒛𝑘is treated as a detached constant. The gradient of the\noutput 𝒛𝑘+1 with respect to the input 𝒙is then simply the partial\nderivative of 𝑇:\n𝐽OS\n𝒙𝒛𝑘+1 ≜𝜕𝑇(𝒛𝑘, 𝒙)\n𝜕𝒙\n.\nThis one-step Jacobian 𝐽OS serves as an approximation for the true\nJacobian in (4). The following lemma establishes a formal error\nbound for the one-step Jacobian approximation.\nLemma 4.2 (One-step Jacobian Approximation Error [4]).\nUnder Lemma 4.1, let 𝒙↦→𝑇(𝒛, 𝒙) be 𝐿𝑇-Lipschitz continuous and\n𝒛↦→𝐽𝒙𝑇(𝒛, 𝒙) be 𝐿𝐽-Lipschitz continuous in operator norm for all\n𝒛∈Z. Then, for the power flow solution 𝒛★(𝒙) and its (𝑘+ 1)-th\niterate 𝒛𝑘+1(𝒙), the one-step Jacobian approximation error satisfies:\n\r\r\r𝐽OS\n𝒙𝒛𝑘+1(𝒙) −𝐽ID\n𝒙𝒛★(𝒙)\n\r\r\r\nop ≤𝜌𝐿𝑇\n1 −𝜌+ 𝐿𝐽∥𝒛𝑘−𝒛★∥,\nwhere 𝐽OS\n𝒙𝒛𝑘+1(𝒙) ≜𝜕𝑇(𝒛𝑘,𝒙)\n𝜕𝒙\nand 𝐽ID\n𝒙𝒛★(𝒙) is the true Jacobian of\nthe fixed point solution with respect to 𝒙.\nLemma 4.2 provides a formal bound on the approximation error,\nshowing that the one-step Jacobian 𝐽OS\n𝒙𝒛𝑘+1 converges to the true\nimplicit Jacobian 𝐽ID\n𝒙𝒛★(𝒙) as the forward iterate 𝒛𝑘+1 approaches\nthe fixed point 𝒛★. We use modern AD engines to compute 𝐽OS\n𝒙𝒛𝑘+1\nefficiently without unrolling the entire solver. We replace exact\nsensitivity Jacobian 𝜕𝒛★/𝜕𝒙in (3) with 𝐽OS\n𝒙𝒛𝑘+1, which leads to the\nfollowing approximate parameter gradient:\nd\n𝜕L\n𝜕𝝓=\n\u0012 𝜕L\n𝜕𝒙+ 𝜕L\n𝜕˜𝒛\n𝜕˜𝒛\n𝜕𝒙+\n\u0012 𝜕L\n𝜕𝒛𝑘+1 + 𝜕L\n𝜕˜𝒛\n𝜕˜𝒛\n𝜕𝒛𝑘+1\n\u0013\n𝐽OS\n𝒙𝒛𝑘+1\n\u0013 𝜕𝒙\n𝜕𝝓.\n(5)\nTo theoretically justify the effectiveness of the proposed approxi-\nmation strategy, in this work, we focus on the directional alignment\nbetween the true and approximate gradients with respect to the\nNN’s parameters 𝝓. For notation brevity, we define the intermediate\npartial gradient with respect to 𝒙as:\n𝜕𝒙Lpart ≜𝜕L\n𝜕𝒙+ 𝜕L\n𝜕˜𝒛\n𝜕˜𝒛\n𝜕𝒙,\nand the intermediate total gradient with respect to 𝒛as:\n𝜕𝒛Ltotal ≜𝜕L\n𝜕𝒛+ 𝜕L\n𝜕˜𝒛\n𝜕˜𝒛\n𝜕𝒛.\nFurthermore, we rely on the following mild assumptions.\nAssumption 4.1. There exist constants 𝐿𝒙, 𝐿𝒛≥0 such that for\nall 𝒛, 𝒛′ ∈Z,\n∥𝜕𝒙Lpart(𝒙, 𝒛) −𝜕𝒙Lpart(𝒙, 𝒛′)∥≤𝐿𝒙∥𝒛−𝒛′∥,\n∥𝜕𝒛Ltotal(𝒙, 𝒛) −𝜕𝒛Ltotal(𝒙, 𝒛′)∥≤𝐿𝒛∥𝒛−𝒛′∥.\nAssumption 4.2. There exist constants 𝐶𝒛> 0 such that for all\n𝒛∈Z, ∥𝜕𝒛Ltotal(𝒙, 𝒛)∥≤𝐶𝒛.\nAssumption 4.3. There exists a constant 𝐶𝒈> 0 such that the\ntrue gradient 𝜕L/𝜕𝝓is non-vanishing, satisfying ∥𝜕L/𝜕𝝓∥≥𝐶𝒈.\nAssumption 4.4. There exists a constant 𝜎𝑨, 𝜎𝐽> 0 such that\nthe neural network Jacobian 𝑨≜𝜕𝒙/𝜕𝝓is bounded by ∥𝑨∥op ≤\n𝜎𝑨, and the exact physical sensitivity Jacobian 𝐽ID\n𝒙𝒛★is bounded by\n∥𝐽ID\n𝒙𝒛★∥op ≤𝜎𝐽.\nBuilding on the Jacobian convergence in Lemma 4.2 and mild\nassumptions above, we further obtain a directional agreement guar-\nantee stated below.\n\n\nJiebao Zhang et al.\nTheorem 4.1 (Gradient Directional Alignment). Assume\nLemmas 4.1 and 4.2 and Assumptions 4.1–4.4 hold. Let𝑑0 ≜∥𝒛0−𝒛★∥,\n𝐶1 ≜𝜌(𝐿𝒙+ 𝐿𝒛𝜎𝐽) + 𝐶𝒛𝐿𝐽, and 𝜀𝑘≜𝜎𝑨\n𝐶𝒈\n\u0010\n𝜌𝐿𝑇𝐶𝒛\n1−𝜌\n+ 𝜌𝑘𝑑0𝐶1\n\u0011\n. Then,\nfor every 𝑘satisfying 𝜀𝑘< 1, the cosine similarity between the true\ngradient 𝜕L\n𝜕𝝓and its approximation gradient c\n𝜕L\n𝜕𝝓satisfies:\n*\n𝜕L\n𝜕𝝓,\nd\n𝜕L\n𝜕𝝓\n+\n≥1 −𝜀𝑘\n1 + 𝜀𝑘\n> 0.\nProof. The proof is provided in Appendix A.1.\n□\nRemark 4.1 (Asymptotic Alignment Lower Bound). The error\nbound 𝜀𝑘can be decoupled into an irreducible asymptotic approxima-\ntion error 𝜀∞≜𝜎𝑨\n𝐶𝒈\n𝜌𝐿𝑇𝐶𝒛\n1−𝜌\nand a forward pass error Δ𝜀𝑘≜𝜎𝑨\n𝐶𝒈𝜌𝑘𝑑0𝐶1.\nAs the number of fixed-point iterations 𝑘→∞, Δ𝜀𝑘decays geo-\nmetrically to zero at the rate of 𝜌𝑘. Consequently, provided that 𝜌is\nsufficiently small to ensure 𝜀∞< 1, the asymptotic cosine similarity\nsatisfies:\nlim inf\n𝑘→∞cos\n \n𝜕L\n𝜕𝝓,\nd\n𝜕L\n𝜕𝝓\n!\n≥1 −𝜀∞\n1 + 𝜀∞\n> 0.\nThis result yields a crucial theoretical insight that the asymptotic\nalignment is characterized by the irreducible term 𝜀∞.\nThis result formally establishes that, once the forward solver is\nsufficiently close to convergence, the one-step gradient is direction-\nally aligned with the exact implicit gradient. This ensures that it\nprovides a valid descent direction for training. This approach in-\ntegrates seamlessly with standard AD frameworks, circumventing\nthe cumbersome and error-prone manual derivation of implicit dif-\nferentiation procedures. The one-step differentiation schema of this\nmethod yields substantial computational savings by differentiating\nonly a single, shallow computation.\nHowever, the FDPF method exhibits linear convergence, and its\ncontraction constant 𝜌may not be small enough to satisfy 𝜀𝑘< 1\nin Theorem 4.1. To address this, we can compose the operator 𝑇\nwith itself [4]. If we define a new operator ˜𝑇= 𝑇𝐾, i.e., applying 𝑇\nfor 𝐾iterations, this single composite operator will have a stronger\ncontraction constant of ˜𝜌= 𝜌𝐾. By choosing a sufficient but not\nlarge 𝐾, we can make ˜𝜌arbitrarily small, thus satisfying the theo-\nrem’s condition. In this case, the one-step estimator applied to ˜𝑇\nbecomes a 𝐾-step estimator on 𝑇, where we differentiate through\nthe final 𝐾steps of the algorithm. This concept is central to our\nhybrid solver design, which we detail in the next subsection and\nquantify empirically in Section 5.3.\n4.4\nHybrid Iterative Solver for Accelerated\nTraining\nThe forward pass solver must be both fast for rapid training and\naccurate enough to satisfy the near-convergence assumptions of\nour differentiation approach. A key requirement is ensuring the\noperator used in the final, differentiable step has a sufficiently\nsmall contraction constant 𝜌to meet the condition 𝜀𝑘< 1 from\nTheorem 4.1. To achieve this, we design a two-phase hybrid solver\nthat combines the strengths of different numerical methods.\nRapid Guide Phase with Non-Differentiable FDPF. The first\nphase rapidly guides the completion variables 𝒛from an initial\nAlgorithm 2: Forward Pass Fixed-Point Solver\nInput: Load profile 𝒅, prediction variables 𝒙, initial\ncompletion variables 𝒛0\nOutput: Converged completion variables 𝒛★\n13 Initialize 𝒛←𝒛0\n// stop_gradient, fast-decoupled iterations\n14 for 𝑘= 0 to 𝐾𝐺do\n15\n𝒛𝑘+1 ←Guide_Iteration(𝒛𝑘, 𝒙)\n// with_gradient, final high-precision refinement\n16 𝒛★←Refinement_Step(𝒛𝐾𝐺, 𝒙)\n17 return 𝒛★\nguess into the neighborhood of the correct solution. We employ\na fixed number of 𝐾𝐺FDPF iterations. Since the FDPF method\nuses constant, pre-factorized matrices, these iterations are com-\nputationally inexpensive. This phase is performed outside the AD\ncomputation graph, e.g., within a torch.no_grad() context, in-\ncurring no memory overhead for backpropagation and efficiently\nbringing the solution close to the convergence point.\nHigh-Precision Phase with Differentiable Refinement. Fol-\nlowing the guide phase, the second phase refines the solution to\nhigh precision using a differentiable operator with a strong contrac-\ntion property. This is the only part of the solver executed within\nthe gradient tracking context, e.g., torch.enable_grad(). We con-\nsider two effective strategies for this refinement step:\n4.4.1\nSingle NR Step. The NR method exhibits quadratic conver-\ngence near the solution, meaning its effective contraction constant\n𝜌is extremely close to zero. A single NR step thus serves as a pow-\nerful refinement that easily satisfies the condition in Theorem 4.1.\nWhile highly effective, one NR step requires forming and factorizing\nthe full PF Jacobian, which can be computationally intensive.\n4.4.2\nMulti-Step FDPF Block. As discussed previously, we can use\na block of 𝐾FDPF iterations as the differentiable operator. The\ncomposite operator 𝑇𝐾has a contraction constant of 𝜌𝐾. By choos-\ning a suitable 𝐾, we can ensure 𝜌𝐾is small enough to satisfy the\ncondition in Theorem 4.1. This approach avoids the costly Jacobian\nformation of the NR step, relying only on repeated, efficient forward\nand backward substitutions with the pre-factored FDPF matrices.\nThe entire hybrid procedure is summarized in Algorithm 2. This\narchitecture ensures the mathematical conditions for our efficient\nbackpropagation method are met while leveraging domain-specific\nsolvers for speed, leading to an accelerated and stable training\nprocess.\n4.5\nTime and Computation Cost Analysis\nWe analyze the time and space complexities of the forward and\nbackward processes for three strategies solving the PF equations:\ntraditional Implicit Differentiation, and two variants of our pro-\nposed FPL-OPF framework distinguished by their refinement stage,\ni.e., employing a Single NR step versus a K FDPF steps.\nLet 𝑛= |G| + 2|D| be the dimension of the completion variables\n𝒛and 𝑚= 2|G| + |R| be the dimension of the prediction variables\n𝒙. Let 𝑘be the number of forward solver iterations. Let 𝐶ℎdenote\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\nTable 2: Complexity Analysis of Differentiation Methods\nMethod\nForward\nBackward\nTime\nImplicit Diff.\nO(𝑘𝑛3)\nO(𝑛𝑚+ 𝑛2)\nSingle NR\nO(𝐾𝐺𝑛2 + 𝑛3)\nO(𝜔𝑛2)\nK-Step FDPF\nO((𝐾𝐺+ 𝐾𝑅)𝑛2)\nO(𝐾𝑅𝜔𝑛2)\nMemory\nImplicit Diff.\nO(𝑛2)\nO(𝑛2)\nSingle NR\nO(𝑛2)\nO(𝑛2)\nK-Step FDPF\nO(𝑛2)\nO(𝑛2)\n1 𝑛= | G| + 2| D|, 𝑚= 2| G| + |R|, and 𝜔is the multiplicative overhead\nof gradient evaluation relative to function evaluation.\nthe time cost of evaluating the PF residual function 𝒉(𝒛, 𝒙), which\nis typically O(|N|2) for dense admittance matrices. Let 𝐶𝐽𝒛denote\nthe time cost of constructing the Jacobian 𝐽𝒛𝒉(𝒛, 𝒙) with respect\nto 𝒛, which has a time complexity of O(𝑛2) due to its 𝑛× 𝑛size.\nLet 𝐶𝐽𝒙denote the time cost of constructing the Jacobian 𝐽𝒙𝒉(𝒛, 𝒙)\nwith respect to 𝒙, which has a time complexity of O(𝑛𝑚) due to its\n𝑛×𝑚size. Let 𝐶𝑇denote the time cost of a NR fixed-point iteration\n𝒛𝑘+1 = 𝒛𝑘−[𝐽𝒛𝒉(𝒛𝑘, 𝒙)]−1𝒉(𝒛𝑘, 𝒙). Typically, the NR iteration costs\nO(𝑛2) when using pre-factored matrices, while the factorization for\n𝐽𝒛𝒉(𝒛𝑘, 𝒙) costs O(𝑛3). Let 𝜔> 0 be the multiplicative overhead of\ngradient evaluation relative to function evaluation, which typically\nsatisfies 𝜔≤5 by the cheap gradient principle [3]. For simplicity,\nwe do not account for batching effects.\nSingle NR. The forward pass combines an FDPF iteration with\na single NR refinement step. The FDPF phase performs 𝐾𝐺it-\nerations, where each iteration computes the active and reactive\npower mismatches, involving two residual evaluations with a to-\ntal costing 𝐶ℎ, followed by solving two reduced linear systems\nusing pre-factored decomposition of 𝑩′ and 𝑩′′ with reduced di-\nmensions approximately𝑛/2. The pre-factorization costs O((𝑛/2)3)\nbut is performed once outside the iteration procedure, while each\nsolve costs O((𝑛/2)2). Thus, the FDPF forward time complexity\nis O(𝐾𝐺(𝐶ℎ+ (𝑛/2)2)), which simplifies to O(𝐾𝐺𝑛2) under the\nassumption that 𝐶ℎ≤𝑛2. After the FDPF loop, a single NR step\nfollows at cost O(𝑛3) since the need for a factorization. The total\nforward time complexity is therefore O(𝐾𝐺𝑛2 + 𝑛3). Space com-\nplexity is O(𝑛2) for storing the Jacobian and its factors, plus O(𝑛)\nfor the iterates.\nThe backward propagation computes the gradient of the loss\nL with respect to inputs 𝒙by differentiating through the single\nNR update, the FDPF output 𝒛𝑘detached from the computation\ngraph. This leads to a backward time complexity of O(𝜔𝐶𝑇) since\nthe cheap gradient principle. Space complexity remains O(𝑛2) for\nthe stored Jacobian.\nImplicit Differentiation [11, 21]. The forward pass performs\nfull NR iterations on the reduced system. Total forward time com-\nplexity is O(𝑘(𝑛3 + 𝑛2)) up to 𝑘iterations, which simplifies to\nO(𝑘𝑛3) when inversion dominates. Space complexity is O(𝑛2) for\nstoring the final Jacobian and its inverse. The backward pass uses\nimplicit differentiation on the PF equation 𝒉(𝒛★, 𝒙) = 0, yielding:\n∇𝒙L = −\n\u0002\n𝐽𝒙𝒉(𝒛★, 𝒙)\n\u0003⊤𝒖where\n\u0002\n𝐽𝒛𝒉(𝒛★, 𝒙)\n\u0003⊤𝒖= ∇𝒛L.\nThis requires computing 𝐽𝒙𝒉(𝒛★, 𝒙) at cost O(𝑛𝑚), and solving the\nlinear system at cost O(𝑛2) by reusing the factorization from the\nfinal forward iteration. Total backward time complexity is O(𝑛𝑚+\n𝑛2), with space complexity O(𝑛2) for stored Jacobians and inverses.\nK-Step FDPF. The forward pass consists of 𝐾𝐺guide FDPF steps\nand 𝐾𝑅differentiable FDPF steps. Since FDPF matrices are constant\nand pre-factored, each iteration costs only O(𝑛2). The total forward\ntime is therefore O((𝐾𝐺+𝐾𝑅)𝑛2). The backward pass differentiates\nthrough the final 𝐾𝑅FDPF iterations. This is equivalent to unrolling\nthe loop 𝐾𝑅times, with each step backpropagation costing O(𝜔𝑛2).\nThe total backward time is O(𝐾𝑅𝜔𝑛2). The main overhead is storing\nthese matrix factors, leading to a space complexity of O(𝑛2), which\ndoes not grow significantly during backpropagation through the\n𝐾𝑅steps.\nThe complexity analysis is summarized in Table 2. The compar-\nison reveals the significant advantages of the K-Step FDPF refine\nstrategy. Both the ID and Single NR refine strategy suffer from an\nO(𝑛3) time complexity in the forward pass due to Jacobian fac-\ntorization for the NR steps. In contrast, the K-Step FDPF method\navoids this bottleneck entirely, achieving a much more favorable\nO(𝑛2) forward time complexity. While its backward pass cost scales\nwith the number of unrolled steps 𝐾𝑅, this is a tunable hyperpa-\nrameter that can be kept small in practice. For large-scale power\nsystems where 𝑛is large, the K-Step FDPF method can offer the\nmost computationally efficient choice for both forward and back-\nward passes without compromising the theoretical guarantees for\ngradient validity.\n5\nExperiments\nTo evaluate the proposed FPL-OPF framework, we consider four\nbenchmark systems: the IEEE 57-bus, PEGASE 89-bus, and IEEE 118-\nbus from MATPOWER [40] and NESTA 189-bus from NESTA [8].\nThese benchmarks cover increasingly challenging AC-OPF instances\nand enable us to assess both solution quality and computational\nscalability.\n5.1\nExperimental Setup\n5.1.1\nDatasets and Load Profiles. We generate feasible load-profile\ndatasets by perturbing the base operating points of each benchmark.\nFor the IEEE 57-bus, PEGASE 89-bus, and IEEE 118-bus systems,\nwe sample 5,000 instances per case, using an 80%/20% train-test\nsplit and independent active and reactive demand perturbations\ndrawn uniformly from [80%, 120%] of the nominal load. For the\nNESTA 189-bus system, we generate 10,000 feasible samples with\nboth active and reactive demands perturbed within [90%, 110%] of\nthe nominal load. All experiments are implemented in PyTorch and\nrun on an NVIDIA RTX 4090D GPU with an Intel i9-12600K CPU.\n5.1.2\nBaselines. To evaluate the effectiveness of the proposed ap-\nproach, we compare different variants of FPL-OPF against several\nestablished benchmarks:\n• MIPS Solver [34]: A primal dual interior point method\nin MATPOWER for solving non-linear programming prob-\nlems. It serves as the ground-truth benchmark for feasibility\nand optimality.\n• OPF-DNN [12, 13]: Unsupervised version of [12, 13] that\ndirectly optimizes the Lagrangian function using a penalty-\nbased approach, without incorporating any explicit physics-\ninformed layers.\n\n\nJiebao Zhang et al.\nTable 3: Performance comparison of different learning methods on the IEEE 57-bus, PEGASE 89-bus, IEEE 118-bus, and NESTA\n189-bus systems. Bold numbers indicate the best result for each metric, excluding the MIPS Solver baseline.\nMethod\nEq. Mean\nMismatch\nEq. Max.\nMismatch\nEq. Viol.\nNum.\nIneq. Mean\nMismatch\nIneq. Max\nMismatch\nIneq. Viol.\nNum.\nObjective\nCost ($)\nObjective\nGap (%)\nIEEE 57-bus system\nMIPS Solver\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n41659.62\n0.00%\nDC3\n3.37e-08\n1.97e-06\n0.00e+00\n3.64e-07\n1.10e-04\n0.00e+00\n41696.90\n0.09%\nOPF-DNN\n0.0670\n0.7387\n85.97\n0.00e+00\n0.00e+00\n0.00e+00\n39725.79\n-4.39%\nDeepLDE\n1.70e-15\n1.47e-14\n0.00e+00\n3.69e-07\n1.12e-04\n0.00e+00\n41672.69\n0.03%\nFPL-OPF (NR)\n4.16e-11\n6.39e-10\n0.00e+00\n4.49e-07\n1.35e-04\n0.00e+00\n41670.51\n0.02%\nFPL-OPF (K-Decoupling)\n2.85e-09\n4.55e-08\n0.00e+00\n4.52e-07\n1.37e-04\n0.00e+00\n41674.59\n0.03%\nPEGASE 89-bus system\nMIPS Solver\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n5794.07\n0.00%\nDC3\n6.18e-06\n2.07e-04\n0.00e+00\n2.06e-04\n0.0507\n4.17\n5799.94\n0.10%\nOPF-DNN\n2.42\n32.56\n177.00\n0.4046\n130.60\n3.00\n3223.58\n-44.29%\nDeepLDE\n9.54e-09\n1.14e-06\n0.00e+00\n1.12e-04\n0.0333\n2.24\n5807.48\n0.23%\nFPL-OPF (NR)\n5.63e-09\n4.10e-07\n0.00e+00\n1.13e-04\n0.0333\n2.25\n5807.11\n0.23%\nFPL-OPF (K-Decoupling)\n1.37e-09\n6.22e-08\n0.00e+00\n1.11e-04\n0.0327\n2.23\n5807.35\n0.23%\nIEEE 118-bus system\nMIPS Solver\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n129673.19\n0.00%\nDC3\n6.41e-06\n6.49e-04\n0.00e+00\n5.02e-07\n4.10e-04\n0.0180\n130090.96\n0.32%\nOPF-DNN\n0.0245\n0.3829\n141.22\n0.00e+00\n0.00e+00\n0.00e+00\n126730.01\n-2.24%\nDeepLDE\n7.06e-14\n6.05e-12\n0.00e+00\n2.53e-08\n2.09e-05\n0.0010\n129749.35\n0.06%\nFPL-OPF (NR)\n2.77e-12\n1.70e-10\n0.00e+00\n3.69e-08\n3.04e-05\n0.0010\n129748.15\n0.06%\nFPL-OPF (K-Decoupling)\n2.59e-09\n1.38e-07\n0.00e+00\n9.92e-08\n8.18e-05\n0.0020\n129757.46\n0.06%\nNESTA 189-bus system\nMIPS Solver\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n849.67\n0.00%\nOPF-DNN\n0.6828\n26.54\n311.64\n0.6331\n111.29\n38.94\n901.67\n6.34%\nDeepLDE\n4.09e-14\n3.09e-12\n0.00e+00\n5.44e-05\n0.0252\n1.17\n988.50\n16.43%\nFPL-OPF (NR)\n6.53e-10\n4.34e-08\n0.00e+00\n1.54e-06\n6.58e-04\n0.0215\n885.60\n4.30%\nFPL-OPF (K-Decoupling)\n1.35e-11\n1.41e-09\n0.00e+00\n5.21e-07\n2.81e-04\n0.0075\n861.75\n1.48%\n25\n50\n75\nIEEE 57-bus system Test Optimality Gap (%)\n0.5\n1.0\nGap Percentage (%)\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n50\n0\n(a) Optimality comparison at IEEE 57-\nbus system.\n1.0\n1.5\nPEGASE 89-bus system Test Optimality Gap (%)\n0.0\n0.2\n0.4\n0.6\nGap Percentage (%)\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n40\n20\n(b) Optimality comparison at PEGASE\n89-bus system.\n20\n40\nIEEE 118-bus system Test Optimality Gap (%)\n0.5\n1.0\n1.5\nGap Percentage (%)\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n50\n0\n(c) Optimality comparison at IEEE 118-\nbus system.\n29\n30\n31\nNESTA 189-bus system Test Optimality Gap (%)\n10\n20\n30\nGap Percentage (%)\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n200\n400\n600\n800\n1000\nEpoch\n50\n0\n(d) Optimality comparison at the NESTA\n189-bus system.\nFigure 2: Optimality comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA 189-bus systems.\n• DC3 [11]: A prominent physics-informed unsupervised\nmethod that embeds power flow physics via implicit differ-\nentiation.\n• DeepLDE [21]: This method follows the DC3’s exact im-\nplicit differentiation but without the DC3’s correction mech-\nanism. DeepLDE handles inequality constraints through a\nprimal-dual learning scheme.\n• FPL-OPF (NR): This hybrid variant utilizes the FDPF solver\nfor the rapid guide phase to bring the solution near conver-\ngence, followed by a single differentiable NR step for the\nrefinement phase.\n• FPL-OPF (K-Decoupling): This hybrid variant utilizes\nFDPF for the guide phase and employs 𝐾𝑅FDPF iterations\nfor the differentiable refinement phase. By maintaining\nstrict O(𝑛2) complexity for both forward and backward\npasses.\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\n10\n20\n30\n33.997\nMATPOWER\nDC3\nDeepLDE\nFPL-OPF\n(NR)\nFPL-OPF\n(K-Decoupling)\nOPF-DNN\n0\n1\n2\n3\n4\n5\nTime (s)\n5.370\n0.820\n0.642\n0.670\n0.126\n0.558\n0.154\n0.066\n0.069\n0.001\nEpoch Train Time\nEpoch Inference Time\n(a) Time comparison at IEEE 57-bus sys-\ntem.\n60\n80\n100\n120\n140 128.168\nMATPOWER\nDC3\nDeepLDE\nFPL-OPF\n(NR)\nFPL-OPF\n(K-Decoupling)\nOPF-DNN\n0\n10\n20\n30\nTime (s)\n36.270\n3.013\n1.397\n0.742\n0.128\n3.967\n0.702\n0.153\n0.094\n0.001\nEpoch Train Time\nEpoch Inference Time\n(b) Time comparison at PEGASE 89-bus\nsystem.\n40\n50\n60 58.402\nMATPOWER\nDC3\nDeepLDE\nFPL-OPF\n(NR)\nFPL-OPF\n(K-Decoupling)\nOPF-DNN\n0\n10\n20\n30\nTime (s)\n32.774\n3.228\n2.018\n0.716\n0.130\n3.684\n0.755\n0.208\n0.080\n0.001\nEpoch Train Time\nEpoch Inference Time\n(c) Time comparison at IEEE 118-bus sys-\ntem.\n100\n200\n300\n400 400.600\nMATPOWER\nDeepLDE\nFPL-OPF\n(NR)\nFPL-OPF\n(K-Decoupling)\nOPF-DNN\n0\n5\n10\n15\n20\n25\nTime (s)\n26.212\n11.123\n2.504\n0.397\n6.359\n1.176\n0.322\n0.023\nEpoch Train Time\nEpoch Inference Time\n(d) Time comparison at the NESTA 189-\nbus system.\nFigure 3: Time-efficiency comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA 189-bus systems.\nBlue bars report training time per epoch, and orange bars report inference time on the test set.\nTable 4: Model architectures and training hyperparameter\nsettings\nPower Grid\nIEEE 57-bus\nPEGASE 89-bus\nIEEE 118-bus\nNESTA 189-bus\n|G|\n7\n12\n54\n35\n|E|\n80\n210\n186\n206\nEq. Num.\n114\n178\n236\n378\nIneq. Num.\n302\n646\n824\n930\nHidden Layers\n200-200\n300-300\n200-200\n4096-4096\nActivation Function\nELU\nELU\nELU\nELU\nLearning Rate 𝜂𝝓\n1e-3\n1e-3\n1e-3\n1e-4\nLearning Rate 𝜂𝝀\n0.1\n0.01\n0.01\n0.01\nLearning Rate 𝜂𝝂\n0.5\n0.05\n0.05\n0.05\nOptimizer\nAdam\nAdam\nAdam\nAdam\nOuter Iterations T\n20\n20\n20\n40\nInner Iterations I\n25\n25\n25\n25\nBatch Size\n200\n200\n200\n200\nEpochs\n500\n500\n500\n1000\nTable 5: Detailed configurations of the power flow solvers\nused in the forward pass. “N/A” indicates that this configura-\ntion item does not apply to the method.\nPower Grid\nMethod\nSolver\nTotal\nIterations\nGuide\n𝐾𝐺\nRefinement\n𝐾𝑅\nStopping\nTolerence\nIEEE 57-bus\nPEGASE 89-bus\nIEEE 118-bus\nDC3, DeepLDE\nNR\n10\nN/A\nN/A\n< 10−5\nFPL-OPF (NR)\nHybrid\n10\n9 FDPF\n1 NR\n< 10−5\nFPL-OPF (K-Decoupling)\nHybrid\n12\n8 FDPF\n4 FDPF\n< 10−5\nNESTA 189-bus\nDeepLDE\nNR\n18\nN/A\nN/A\n< 10−5\nFPL-OPF (NR)\nHybrid\n18\n17 FDPF\n1 NR\n< 10−5\nFPL-OPF (K-Decoupling)\nHybrid\n18\n10 FDPF\n8 FDPF\n< 10−5\nWe train all methods for 500 epochs on the IEEE 57-bus, PE-\nGASE 89-bus, and IEEE 118-bus systems, and for 1000 epochs on\nthe NESTA 189-bus system. Model architectures and training hy-\nperparameters are detailed in Table 4. Note that the DC3 baseline is\nexcluded from the evaluations on the large NESTA 189-bus system.\nThe inequality correction mechanism in DC3 requires excessive\nmemory allocations that exceed the capacity of an NVIDIA RTX\n4090D GPU under a batch size of 200. This memory bottleneck be-\ncomes even more severe on larger grids. As detailed in Appendix B,\nall Newton-Raphson and exact implicit differentiation baselines\nencounter Out-Of-Memory failures on the PGLib 500-bus system,\nleaving FPL-OPF (K-Decoupling) as the only workable learning-\nbased approach.\n5.1.3\nPower Flow Solver Settings. To ensure a fair comparison,\nwe align the stopping criterion and the total power flow iteration\nbudget within each test grid. The detailed settings are summarized\nin Table 5. Specifically, the maximum iteration budget for exact\nimplicit differentiation methods is rigorously justified by an ablation\nstudy detailed in Appendix C.\n5.1.4\nEvaluation Metrics. We evaluate model performance on the\ntraining and test sets using a suite of metrics covering feasibility,\noptimality, and computational efficiency:\n• Constraint Satisfaction: Evaluated via the mean and maxi-\nmum mismatch for both equality and inequality constraints,\nalong with the average number of violations exceeding a\ntolerance of 10−4.\n• Optimality: Measured by the average objective cost and\nthe relative optimality gap on the test set, calculated as\n100%× 1\n|S| ( ˆO−O★)/O★, where ˆO and O★denote the optimal\ncost given by the NN and MIPS, respectively.\n• Computational Efficiency: Assessed by measuring the total\ntraining time on the training set and inference time on the\ntest set per epoch.\n5.2\nResults and Analysis\n5.2.1\nTraining Convergence. Figure 2 reports the test optimality\ngap curves on all four systems. On the IEEE 57-bus, PEGASE 89-bus,\nand IEEE 118-bus systems, the physics-aware methods, including\nDC3, DeepLDE, and both FPL-OPF variants, converge stably and\ntypically approach their final gaps within roughly the first 200\nepochs. The more fine-grained analysis of the training dynamics\nfor these three benchmarks are provided in Appendix D. The NESTA\n189-bus case is substantially more challenging. Even so, FPL-OPF\n\n\nJiebao Zhang et al.\n(K-Decoupling) continues to decrease the gap throughout train-\ning and reaches 1.48% after 1000 epochs, outperforming FPL-OPF\n(NR) at 4.30% and DeepLDE at 16.43%. The numerical instability\nmay be the reason behind the degraded performance of exact im-\nplicit differentiation methods like DeepLDE on this complex system.\nSpecifically, the required Jacobian-inverse computation can become\nhighly unstable when encountering ill-conditioned Jacobian ma-\ntrices, which severely impairs the training dynamics [2, 15]. In\ncontrast, OPF-DNN remains highly unstable and exhibits large neg-\native gaps caused by severe infeasibility, confirming the importance\nof embedding physical principles into the learning pipeline.\n5.2.2\nConstraint Satisfaction and Optimality. Table 3 summarizes\nfeasibility and optimality on the four benchmarks, with the MIPS\nsolver providing the reference optimum. The results first high-\nlight the limitation of methods without an embedded physics layer.\nAlthough OPF-DNN attains artificially low objective values, its\nsolutions are severely infeasible. For example, its equality mean\nmismatches are 2.42 on the PEGASE 89-bus system and 0.4188 on\nthe NESTA 189-bus system, which leads to misleading objective\ngaps of −44.29% and 6.34%, respectively.\nIn contrast, DeepLDE and both FPL-OPF variants maintain very\nsmall equality mismatches across all systems, typically at or below\nthe 10−8 level, and substantially reduce inequality violations relative\nto OPF-DNN and DC3. On the harder PEGASE 89-bus and NESTA\n189-bus cases, FPL-OPF (K-Decoupling) achieves the best feasibility\namong the learned methods, with inequality mean mismatches of\n1.11 × 10−4 and 5.21 × 10−7 and average inequality violation counts\nof 2.23 and 0.0075, respectively.\nUnder the fairer solver settings, physics-aware baselines become\nnoticeably stronger on the first three benchmarks, and FPL-OPF\nremains competitive in optimality while retaining better efficiency.\nOn the IEEE 57-bus system, FPL-OPF (NR) achieves the small-\nest learned optimality gap at 0.02%. On the IEEE 118-bus system,\nDeepLDE and both FPL-OPF variants all attain a 0.06% gap. On the\nlarge NESTA 189-bus system, FPL-OPF (K-Decoupling) clearly de-\nlivers the best trade-off, reducing the optimality gap to 1.48%, com-\npared with 4.30% for FPL-OPF (NR) and 16.43% for DeepLDE. These\nresults show that FPL-OPF remains robust under the larger power\ngrid, with its main advantage becoming especially pronounced on\nthe more challenging system.\n5.2.3\nComputational Efficiency. Figure 3 shows that FPL-OPF pre-\nserves a clear computational advantage under the matched solver\nbudgets. For training, FPL-OPF (K-Decoupling) requires only 0.716\nseconds per epoch on the IEEE 118-bus system, compared with\n32.774 seconds for DC3 and 3.228 seconds for DeepLDE, corre-\nsponding to speedups of about 45.8× and 4.5×, respectively. The\ncomputational gain becomes even more remarkable on the large\nNESTA 189-bus system, where FPL-OPF (K-Decoupling) reduces\nthe training time to 2.504 seconds per epoch, achieving a speedup\nof over 10× compared to DeepLDE’s 26.212 seconds, versus 11.123\nseconds for FPL-OPF (NR). This efficiency stems directly from our\ndesign that replaces the expensive full Jacobian factorization with\nthe computationally efficient FDPF iterations, and we strictly main-\ntain 𝑂(𝑛2) complexity. For inference, once trained, FPL-OPF solves\nthe full test set within a fraction of a second on the first three\nsystems and within 0.322 seconds on the NESTA 189-bus system.\n0\n100\n200\n300\n400\n500\nEpoch\n7.03E-05\n3.60E-04\n2.50E-03\n0.018\n0.135\n1.0\n7.4\nMean Mismatch (Log Scale)\nPEGASE 89-bus system Ineq. Mean Mismatch\nDC3\nFPL-OPF (NR)\nDeepLDE\nFPL-OPF (K-Decoupling, KG = 8, KR = 1)\nFPL-OPF (K-Decoupling, KG = 8, KR = 4)\nFPL-OPF (K-Decoupling, KG = 8, KR = 8)\n(a) Inequality Mean Mismatch during\ntraining.\n0\n100\n200\n300\n400\n500\nEpoch\n1.1\n1.4\n2.0\n3.7\n8.4\n21.1\nViol. Num. (Log Scale)\nPEGASE 89-bus system Ineq. Viol. Num.\nDC3\nFPL-OPF (NR)\nDeepLDE\nFPL-OPF (K-Decoupling, KG = 8, KR = 1)\nFPL-OPF (K-Decoupling, KG = 8, KR = 4)\nFPL-OPF (K-Decoupling, KG = 8, KR = 8)\n(b) Inequality Violation Number dur-\ning training.\n0\n100\n200\n300\n400\n500\nEpoch\n1.6\n8.0\n55.2\n404.1\n2981.6\n22027.1\n162755.4\nLoss (Log Scale)\nPEGASE 89-bus system Test Loss\nDC3\nFPL-OPF (NR)\nDeepLDE\nFPL-OPF (K-Decoupling, KG = 8, KR = 1)\nFPL-OPF (K-Decoupling, KG = 8, KR = 4)\nFPL-OPF (K-Decoupling, KG = 8, KR = 8)\n(c) Test Loss convergence.\n0\n100\n200\n300\n400\n500\nEpoch\n-0.039\n0.065\n0.199\n0.371\n0.593\n0.877\n1.2\n1.7\nGap Percentage (%) (Log Scale)\nPEGASE 89-bus system Test Opt. Gap (%)\nDC3\nFPL-OPF (NR)\nDeepLDE\nFPL-OPF (K-Decoupling, KG = 8, KR = 1)\nFPL-OPF (K-Decoupling, KG = 8, KR = 4)\nFPL-OPF (K-Decoupling, KG = 8, KR = 8)\n(d) Test Optimality Gap (%) conver-\ngence.\nFigure 4: Ablation study on the PEGASE 89-bus system about\nthe number of refinement iterations 𝐾𝑅in the FPL-OPF (K-\nDecoupling) method, compared with DC3, DeepLDE, and\nFPL-OPF (NR). The guide iterations are fixed at 𝐾𝐺= 8.\nIn particular, FPL-OPF (K-Decoupling) requires 0.080 seconds on\nthe IEEE 118-bus system and 0.322 seconds on the NESTA 189-bus\nsystem, whereas MIPS takes 58.402 seconds and 400.600 seconds,\nrespectively, yielding speedups of about 730× and 1244×. This sub-\nstantial acceleration, together with the competitive feasibility and\noptimality reported above, highlights the practical value of FPL-\nOPF for time-sensitive AC-OPF applications. Crucially, this strict\n𝑂(𝑛2) complexity allows the framework to scale to even larger\ngrids without catastrophic memory overheads, as evidenced by our\n500-bus system evaluations detailed in Appendix B.\n5.3\nImpact of Differentiable Refinement\nIterations in FPL-OPF\nAs discussed in Sections 4.3 and 4.4, the validity of the proposed\nimplicit gradient approximation relies on the contraction property\nof the fixed-point operator. While a single FDPF iteration may not\npossess a sufficiently small contraction constant 𝜌to guarantee\nstrict gradient directional alignment in Theorem 4.1, composing 𝐾𝑅\niterations yields a stronger block operator 𝑇𝐾𝑅with 𝐾𝑅-dependent\nconstants 𝜌𝐾𝑅, 𝐿𝑇,𝐾𝑅, 𝐿𝐽,𝐾𝑅, and 𝐶1,𝐾𝑅. We therefore conduct the\ntraining ablation and an empirical estimation of the constants of\nTheorem 4.1 on the PEGASE 89-bus system.\nWe first perform the training ablation in Figure 4, where the\nnumber of non-differentiable guide iterations is fixed at 𝐾𝐺= 8 and\nthe differentiable refinement depth is varied across 𝐾𝑅∈{1, 4, 8}.\nFigures 4a and 4b show that the configuration with 𝐾𝑅= 1 exhibits\nsubstantially larger inequality violations and more unstable training\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\n2.5\n5.0\n7.5\n10.0\nRefine Steps KR\n1.0\n0.5\n0.0\n0.5\n1.0\ncos(\n/\n,\n/\n)\nGradient Alignment\nCosine (Empirical)\nCosine (Lower Bound 1\nk\n1 +\nk)\nCosine (Lower Bound 1\n1 +\n)\n(a) Gradient cosine simi-\nlarity and theorem lower\nbounds.\n2.5\n5.0\n7.5\n10.0\nRefine Steps KR\n0\n2\n4\n6\n/\n/\n/\nGradient Relative Error\nRelative Error\n(b) Relative gradient er-\nror.\nd0 Lx Lz Cz\nJ Cg\nA\n10\n1\n101\n103\n105\nValue\nd0 Lx Lz Cz \nJ Cg \nA\n(c) Fixed constants 𝑑0,\n𝐿𝒙, 𝐿𝒛, 𝐶𝒛, 𝜎𝐽, 𝐶𝒈, and\n𝜎𝑨.\n2.5\n5.0\n7.5\n10.0\nRefine Steps KR\n100\n101\n102\n103\n104\n105\nValue\nC1, KR\nC1, KR\n(d) Constant 𝐶1,𝐾𝑅.\n2.5\n5.0\n7.5\n10.0\nRefine Steps KR\n0\n2\n4\n6\nValue\nLT, KR  LJ, KR\nLT, KR\nLJ, KR\n(e) Composite Lipschitz\nconstants\n𝐿𝑇,𝐾𝑅\nand\n𝐿𝐽,𝐾𝑅.\n2.5\n5.0\n7.5\n10.0\nRefine Steps KR\n10\n5\n10\n4\n10\n3\n10\n2\n10\n1\nValue\nKR (Empirical)\nKR (Empirical)\n(f) Contraction factors\n𝜌𝐾𝑅of the composite op-\nerator.\nFigure 5: Empirical estimation in Theorem 4.1 on the PEGASE\n89-bus system. The solid curves represent the mean value,\nand the shaded region spans the standard deviation obtained\nover 50 samples.\nTable 6: The fixed estimated constants 𝑑0, 𝐿𝒙, 𝐿𝒛, 𝐶𝒛, 𝜎𝐽, 𝐶𝒈,\nand 𝜎𝑨of Theorem 4.1 on the PEGASE 89-bus system. All\nentries report mean ± standard deviation.\nConstant\nMean ± Std.\nConstant\nMean ± Std.\n𝐶𝒛\n3.982 ± 0.027\n𝑑0\n0.918 ± 0.076\n𝜎𝐽\n1.234 ± 0.005\n𝐶𝒈\n(1.351 ± 0.145) × 10−2\n𝐿𝒙\n(1.150 ± 0.085) × 103\n𝜎𝑨\n9.61 ± 2.25\n𝐿𝒛\n(9.818 ± 0.730) × 104\nthan the settings with larger 𝐾𝑅. The test loss and optimality gap\nin Figures 4c and 4d further show that 𝐾𝑅= 1 fails to converge\nto a high-quality solution. In contrast, increasing 𝐾𝑅to 4 and 8\ndrastically improves feasibility and training stability, indicating\nthat differentiating through only one FDPF step does not provide a\nsufficiently accurate descent direction on this system.\nTo connect this behavior directly to Theorem 4.1, we estimate the\ntheorem constants on 50 samples drawn from the PEGASE 89-bus\nsystem by using the exact implicit gradient of DeepLDE as reference\nand treating the last 𝐾𝑅FDPF refinement steps as the composite\noperator 𝑇𝐾𝑅. The key estimates are collected in Tables 6 and 7,\nwhile Figure 5 visualizes the comprehensive and detailed constant\nestimation results from 𝐾𝑅= 1 to 𝐾𝑅= 10. Figure 5c shows that the\nfixed constants remain finite and concentrated in the neighborhood\nreached by the hybrid solver. This does not claim a global guarantee\nover arbitrary states, but it provides direct numerical evidence\nthat the local boundedness and Lipschitz assumptions required by\nTheorem 4.1 are satisfied in the actual power grid system on the\noperating region during training.\nTable 7: The estimated composite-operator constants 𝐶1,𝐾𝑅,\n𝜌𝐾𝑅, 𝐿𝑇,𝐾𝑅, and 𝐿𝐽,𝐾𝑅of Theorem 4.1 on the PEGASE 89-bus\nsystem. All entries report mean ± standard deviation.\n𝐾𝑅\n𝜌𝐾𝑅(Empirical)\n𝐿𝑇,𝐾𝑅\n𝐿𝐽,𝐾𝑅\n𝐶1,𝐾𝑅\n1\n0.125 ± 0.004\n1.195 ± 0.001\n5.870 ± 0.442\n(1.122 ± 0.084) × 105\n4\n0.0609 ± 0.0166\n1.228 ± 0.005\n0.274 ± 0.008\n(1.755 ± 0.109) × 102\n8\n(3.211 ± 1.023) × 10−4\n1.228 ± 0.005\n0.274 ± 0.008\n1.127 ± 0.029\nFigures 5f–5d together with Tables 6–7 further show how com-\nposing FDPF refinement steps improves the bound. From 𝐾𝑅= 1 to\n𝐾𝑅= 4 and 8, the empirical contraction factor shrink rapidly, and\nthe constant 𝐶1,𝐾𝑅collapses by several orders of magnitude. In com-\nparison, 𝐿𝑇,𝐾𝑅changes little once 𝐾𝑅≥2, while 𝐿𝐽,𝐾𝑅drops sharply\nfrom the one-step case and then stabilizes. Hence, the dominant im-\nprovement in the theorem lower bound comes from the geometric\ndecay of 𝜌𝐾𝑅and the associated reduction of the transient term.\nThis improvement is reflected directly in the gradients. In Fig-\nure 5a, the empirical cosine similarity between the exact and ap-\nproximate parameter gradients increases from 0.42 at 𝐾𝑅= 1 and\n0.48 at 𝐾𝑅= 2 to above 0.98 once 𝐾𝑅≥3, while Figure 5b shows\nthat the relative gradient error drops from about 5.0 to about 0.19.\nThe theorem-based lower bounds are conservative but informative.\nThe asymptotic lower bound 1−𝜀∞\n1+𝜀∞becomes positive at 𝐾𝑅= 5, and\nthe lower bound 1−𝜀𝑘\n1+𝜀𝑘becomes positive at 𝐾𝑅≥6. This explains\nwhy the practical transition in Figure 4 already occurs between\n𝐾𝑅= 1 and 𝐾𝑅∈{4, 8}, while a larger 𝐾𝑅provides an additional\ntheory-driven safety margin. In practice, we therefore choose the\nsmallest refinement depth at which the empirical alignment has\nessentially saturated and the forward cost remains low. For the\nPEGASE 89-bus case, this transition occurs around 𝐾𝑅= 4.\n6\nConclusion\nWe introduced FPL-OPF, a physics-aware unsupervised framework\nthat solves AC-OPF by embedding an FDPF solver as an implicit\nlayer. Our method ensures strict adherence to the physical laws\nof power systems while circumventing the significant computa-\ntional overhead of traditional approaches. We theoretically proved\nthat the gradient derived from the refinement stage aligns well\nwith the true implicit gradient, enabling efficient automatic differ-\nentiation without Jacobian inversions. Experiments demonstrate\nthat FPL-OPF offers a substantial acceleration compared to existing\nmethods without compromising physical feasibility or optimality.\nFuture work will focus on developing more sophisticated theoreti-\ncal estimators to strictly determine 𝐾𝑅, extending the framework\nto the dynamic grid topology, and designing distributed learning\narchitectures for large-scale, multi-area power systems.\nAcknowledgment\nThis work was supported by National Natural Science Foundation\nof China (62303319), ShanghaiTech AI4S Initiative SHTAI4S202404,\nHPC Platform of ShanghaiTech University, and MoE Key Labora-\ntory of Intelligent Perception and Human-Machine Collaboration\n(ShanghaiTech University).\n\n\nJiebao Zhang et al.\nReferences\n[1] Brandon Amos and J. Zico Kolter. 2017. OptNet: Differentiable Optimization\nas a Layer in Neural Networks. In Proceedings of the International Conference\non Machine Learning (ICML) (Proceedings of Machine Learning Research, Vol. 70).\n136–145.\n[2] Shaojie Bai, Vladlen Koltun, and Zico Kolter. 2021. Stabilizing Equilibrium Models\nby Jacobian Regularization. In International Conference on Machine Learning.\nPMLR, 554–565.\n[3] Walter Baur and Volker Strassen. 1983. The Complexity of Partial Derivatives.\nTheoretical Computer Science 22, 3 (1983), 317–330. doi:10.1016/0304-3975(83)\n90110-X\n[4] Jérôme Bolte, Edouard Pauwels, and Samuel Vaiter. 2023. One-Step Differen-\ntiation of Iterative Algorithms. In Advances in Neural Information Processing\nSystems, Vol. 36. 77089–77103.\n[5] Paprapee Buason and Daniel K. Molzahn. 2021. Analysis of Fast Decoupled\nPower Flow via Multiple Axis Rotations. 1–6.\n[6] Kejun Chen, Shourya Bose, and Yu Zhang. 2022. Unsupervised Deep Learning for\nAC Optimal Power Flow via Lagrangian Duality. In IEEE Global Communications\nConference (GLOBECOM). 5305–5310.\n[7] Kejun Chen, Shourya Bose, and Yu Zhang. 2025. Physics-Informed Gradient\nEstimation for Accelerating Deep Learning-Based AC-OPF. IEEE Transactions on\nIndustrial Informatics 21, 6 (2025), 4649–4660. doi:10.1109/TII.2025.3545080\n[8] Carleton Coffrin, Dan Gordon, and Paul Scott. 2014. NESTA, the NICTA energy\nsystem test case archive. arXiv preprint arXiv:1411.0359 (2014).\n[9] Frederik Diehl. 2019. Warm-Starting AC Optimal Power Flow With Graph Neural\nNetworks. In Advances in Neural Information Processing Systems. 1–6.\n[10] Asen L Dontchev and R Tyrrell Rockafellar. 2009. Implicit Functions and Solution\nMappings. Vol. 543. Springer.\n[11] Priya L Donti, David Rolnick, and J Zico Kolter. 2021. DC3: A Learning Method\nfor Optimization With Hard Constraints. In International Conference on Learning\nRepresentations.\n[12] Ferdinando Fioretto, Terrence W.K. Mak, and Pascal Van Hentenryck. 2020.\nPredicting AC Optimal Power Flows: Combining Deep Learning and Lagrangian\nDual Methods. Proceedings of the AAAI Conference on Artificial Intelligence 34,\n01 (2020), 630–637. doi:10.1609/aaai.v34i01.5403\n[13] Ferdinando Fioretto, Pascal Van Hentenryck, Terrence WK Mak, Cuong Tran,\nFederico Baldo, and Michele Lombardi. 2020. Lagrangian Duality for Constrained\nDeep Learning. In Joint European conference on machine learning and knowledge\ndiscovery in databases. 118–135.\n[14] Samy Wu Fung, Howard Heaton, Qiuwei Li, Daniel McKenzie, Stanley Osher, and\nWotao Yin. 2022. JFB: Jacobian-Free Backpropagation for Implicit Networks. In\nProceedings of the AAAI Conference on Artificial Intelligence, Vol. 36. 6648–6656.\n[15] Zhengyang Geng, Xin-Yu Zhang, Shaojie Bai, Yisen Wang, and Zhouchen Lin.\n2022. On Training Implicit Models. In Advances in Neural Information Processing\nSystems, Vol. 34. 24247–24260.\n[16] Jiayu Han, Wei Wang, Chao Yang, Mengyang Niu, Cheng Yang, Lei Yan, and\nZuyi Li. 2024. FRMNet: A Feasibility Restoration Mapping Deep Neural Network\nfor AC Optimal Power Flow. IEEE Transactions on Power Systems 39, 5 (2024),\n6566–6577. doi:10.1109/TPWRS.2024.3354733\n[17] Wanjun Huang and Minghua Chen. 2021. DeepOPF-NGT: A Fast Unsupervised\nLearning Approach for Solving AC-OPF Problems Without Ground Truth. In\nICML Workshop on Tackling Climate Change with Machine Learning.\n[18] Wanjun Huang, Minghua Chen, and Steven H Low. 2024. Unsupervised Learning\nfor Solving AC Optimal Power Flows: Design, Analysis, and Experiment. IEEE\nTransactions on Power Systems 39, 6 (2024), 7102–7114.\n[19] Wanjun Huang, Xiang Pan, Minghua Chen, and Steven H. Low. 2022. DeepOPF-V:\nSolving AC-OPF Problems Efficiently. IEEE Transactions on Power Systems 37, 1\n(2022), 800–803. doi:10.1109/TPWRS.2021.3114092\n[20] Yixiong Jia, Yiqin Su, Chenxi Wang, and Yi Wang. 2024. OptNet-Embedded\nData-Driven Approach for Optimal Power Flow Proxy. IEEE Transactions on\nIndustry Applications (2024), 1–9. doi:10.1109/TIA.2024.3462658\n[21] Minsoo Kim and Hongseok Kim. 2025. Unsupervised Deep Lagrange Dual With\nEquation Embedding for AC Optimal Power Flow. IEEE Transactions on Power\nSystems 40, 1 (2025), 1078–1090. doi:10.1109/TPWRS.2024.3406437\n[22] Jerome Meisel and Robert D. Barnard. 1970. Application of Fixed-Point Tech-\nniques to Load-Flow Studies. IEEE Transactions on Power Apparatus and Systems\nPAS-89, 1 (1970), 136–140. doi:10.1109/TPAS.1970.292681\n[23] A.J. Monticelli, A. Garcia, and O.R. Saavedra. 1990. Fast Decoupled Load Flow:\nHypothesis, Derivations, and Testing. IEEE Transactions on Power Systems 5, 4\n(1990), 1425–1431. doi:10.1109/59.99396\n[24] Damian Owerko, Fernando Gama, and Alejandro Ribeiro. 2024. Unsupervised Op-\ntimal Power Flow Using Graph Neural Networks. In IEEE International Conference\non Acoustics, Speech and Signal Processing (ICASSP). 6885–6889.\n[25] Xiang Pan, Minghua Chen, Tianyu Zhao, and Steven H. Low. 2023. DeepOPF: A\nFeasibility-Optimized Deep Neural Network Approach for AC Optimal Power\nFlow Problems. IEEE Systems Journal 17, 1 (2023), 673–683. doi:10.1109/JSYST.\n2022.3201041\n[26] Xiang Pan, Tianyu Zhao, and Minghua Chen. 2019. DeepOPF: Deep Neural Net-\nwork for DC Optimal Power Flow. In IEEE International Conference on Communi-\ncations, Control, and Computing Technologies for Smart Grids (SmartGridComm).\nIEEE, 1–6. doi:10.1109/SmartGridComm.2019.8909795\n[27] Xiang Pan, Tianyu Zhao, Minghua Chen, and Shengyu Zhang. 2021. DeepOPF:\nA Deep Neural Network Approach for Security-Constrained DC Optimal Power\nFlow. 36, 3 (2021), 1725–1735. doi:10.1109/TPWRS.2020.3026379\n[28] Seonho Park and Pascal Van Hentenryck. 2023. Self-Supervised Primal-Dual\nLearning for Constrained Optimization. Proceedings of the AAAI Conference on\nArtificial Intelligence 37, 4 (2023), 4052–4060. doi:10.1609/aaai.v37i4.25520\n[29] Amirreza Shaban, Ching-An Cheng, Nathan Hatch, and Byron Boots. 2019. Trun-\ncated Back-Propagation for Bilevel Optimization. In The International Conference\non Artificial Intelligence and Statistics. PMLR, 1723–1732.\n[30] Ye Shi, Hoang Duong Tuan, Pierre Apkarian, and Andrey V Savkin. 2018. Global\nOptimal Power Flow Over Large-Scale Power Transmission Networks. Systems\n& Control Letters 118 (2018), 16–21.\n[31] Ye Shi, Hoang Duong Tuan, Hoang Tuy, and S Su. 2017. Global Optimization for\nOptimal Power Flow Over Transmission Networks. Journal of Global Optimiza-\ntion 69, 3 (2017), 745–760.\n[32] Manish K Singh, Vassilis Kekatos, and Georgios B Giannakis. 2021. Learning\nto Solve the AC-OPF Using Sensitivity-Informed Deep Neural Networks. IEEE\nTransactions on Power Systems 37, 4 (2021), 2833–2846.\n[33] B. Stott and O. Alsac. 1974. Fast Decoupled Load Flow. IEEE Transactions on Power\nApparatus and Systems PAS-93, 3 (1974), 859–869. doi:10.1109/TPAS.1974.293985\n[34] Hongye Wang, Carlos E Murillo-Sanchez, Ray D Zimmerman, and Robert J\nThomas. 2007. On Computational Issues of Market-Based Optimal Power Flow.\nIEEE Transactions on Power Systems 22, 3 (2007), 1185–1193.\n[35] F.F. Wu. 1977. Theoretical Study of the Convergence of the Fast Decoupled Load\nFlow. IEEE Transactions on Power Apparatus and Systems 96, 1 (1977), 268–275.\ndoi:10.1109/T-PAS.1977.32334\n[36] Mei Yang, Gao Qiu, Junyong Liu, Youbo Liu, Tingjian Liu, Zhiyuan Tang, Li-\njie Ding, Yue Shui, and Kai Liu. 2024. Topology-Transferable Physics-Guided\nGraph Neural Network for Real-Time Optimal Power Flow. IEEE Transactions on\nIndustrial Informatics 20, 9 (2024), 10857–10872.\n[37] Ahmed S Zamzam and Kyri Baker. 2020. Learning Optimal Solutions for Ex-\ntremely Fast AC Optimal Power Flow. In IEEE International Conference on Ommu-\nnications, Control, and Computing Technologies for Smart Grids (SmartGridComm).\n1–6.\n[38] Sihan Zeng, Youngdae Kim, Yuxuan Ren, and Kibaek Kim. 2024. QCQP-Net:\nReliably Learning Feasible Alternating Current Optimal Power Flow Solutions\nunder Constraints. In Proceedings of the Annual Learning for Dynamics & Control\nConference. 1539–1551.\n[39] Min Zhou, Minghua Chen, and Steven H. Low. 2023. DeepOPF-FT: One Deep\nNeural Network for Multiple AC-OPF Problems With Flexible Topology. IEEE\nTransactions on Power Systems 38, 1 (2023), 964–967. doi:10.1109/TPWRS.2022.\n3217407\n[40] Ray Daniel Zimmerman, Carlos Edmundo Murillo-Sánchez, and Robert John\nThomas. 2010. MATPOWER: Steady-State Operations, Planning, and Analysis\nTools for Power Systems Research and Education. IEEE Transactions on Power\nSystems 26, 1 (2010), 12–19.\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\nAppendix\nA\nProof for Theorem 4.1\nTheorem A.1 (Gradient Directional Alignment). Assume Lemmas 4.1 and 4.2 and Assumptions 4.1–4.4 hold. Let 𝑑0 ≜∥𝒛0 −𝒛★∥,\n𝐶1 ≜𝜌(𝐿𝒙+ 𝐿𝒛𝜎𝐽) + 𝐶𝒛𝐿𝐽, and 𝜀𝑘≜𝜎𝑨\n𝐶𝒈\n\u0010\n𝜌𝐿𝑇𝐶𝒛\n1−𝜌\n+ 𝜌𝑘𝑑0𝐶1\n\u0011\n. Then, for every 𝑘satisfying 𝜀𝑘< 1, the cosine similarity between the true gradient\n𝜕L\n𝜕𝝓and its approximation gradient c\n𝜕L\n𝜕𝝓satisfies:\n*\n𝜕L\n𝜕𝝓,\nd\n𝜕L\n𝜕𝝓\n+\n≥1 −𝜀𝑘\n1 + 𝜀𝑘\n> 0.\nProof. For notation brevity, define 𝒂★≜𝜕𝒙Lpart(𝒙, 𝒛★), 𝒃★≜𝜕𝒛Ltotal(𝒙, 𝒛★), 𝑱★≜𝑱ID\n𝒙𝒛★, and 𝒂𝑘+1, 𝒃𝑘+1, 𝑱𝑘+1 denote their counter-\nparts evaluated at the (𝑘+ 1)-th iterate.\nLet\n𝒗★≜𝒂★+ 𝒃★𝑱★,\n𝒗𝑘+1 ≜𝒂𝑘+1 + 𝒃𝑘+1𝑱𝑘+1,\nΔ𝒗≜𝒗𝑘+1 −𝒗★.\n(A.1)\nThen,\n𝜕L\n𝜕𝝓= 𝒈★= 𝒗★𝑨,\nd\n𝜕L\n𝜕𝝓= b𝒈𝑘+1 = 𝒗𝑘+1𝑨= 𝒈★+ Δ𝒗𝑨.\n(A.2)\nWe first bound Δ𝒗. By the triangle inequality,\n∥Δ𝒗∥≤∥𝒂𝑘+1 −𝒂★∥+ ∥𝒃𝑘+1∥∥𝑱𝑘+1 −𝑱★∥op + ∥𝒃𝑘+1 −𝒃★∥∥𝑱★∥op.\n(A.3)\nBy smoothness and contraction,\n∥𝒂𝑘+1 −𝒂★∥≤𝐿𝒙𝜌𝑘+1𝑑0,\n∥𝒃𝑘+1 −𝒃★∥≤𝐿𝒛𝜌𝑘+1𝑑0,\n∥𝑱𝑘+1 −𝑱★∥op ≤𝜌𝐿𝑇\n1 −𝜌+ 𝐿𝐽𝜌𝑘𝑑0.\n(A.4)\nCombining with ∥𝒃𝑘+1∥≤𝑈1 and ∥𝑱★∥≤𝑈2,\n∥Δ𝒗∥≤𝜌𝐿𝑇𝐶𝒛\n1 −𝜌+ 𝜌𝑘𝑑0\n\u0002\n𝜌(𝐿𝒙+ 𝐿𝒛𝜎𝐽) + 𝐶𝒛𝐿𝐽\n\u0003\n= 𝜌𝐿𝑇𝐶𝒛\n1 −𝜌+ 𝜌𝑘𝑑0𝐶1.\n(A.5)\nBy Assumption 4.4,\n∥Δ𝒗𝑨∥≤∥Δ𝒗∥∥𝑨∥op ≤𝜎𝑨∥Δ𝒗∥.\n(A.6)\nNext, by Assumption 4.3,\n∥𝒈★∥= ∥𝒗★𝑨∥≥𝐶𝒈.\n(A.7)\nHence,\n⟨𝒈★, b𝒈𝑘+1⟩= ⟨𝒈★, 𝒈★+ Δ𝒗𝑨⟩≥∥𝒈★∥2 −∥𝒈★∥∥Δ𝒗𝑨∥≥∥𝒈★∥\u0000∥𝒈★∥−𝜎𝑨∥Δ𝒗∥\u0001 .\n(A.8)\nSimilarly,\n∥b𝒈𝑘+1∥≤∥𝒈★∥+ ∥Δ𝒗𝑨∥≤∥𝒈★∥+ 𝜎𝑨∥Δ𝒗∥.\n(A.9)\nTherefore,\ncos\u0000𝒈★, b𝒈𝑘+1\u0001 =\n⟨𝒈★, b𝒈𝑘+1⟩\n∥𝒈★∥∥b𝒈𝑘+1∥≥∥𝒈★∥−𝜎𝑨∥Δ𝒗∥\n∥𝒈★∥+ 𝜎𝑨∥Δ𝒗∥.\n(A.10)\nUsing ∥𝒈★∥≥𝐶𝒈and the bound on ∥Δ𝒗∥, we obtain\ncos\n\u0010\n𝒈★, b𝒈𝑘+1\u0011\n≥\n1 −𝜎𝑨\n𝐶𝒈\n\u0010\n𝜌𝐿𝑇𝐶𝒛\n1−𝜌\n+ 𝜌𝑘𝑑0𝐶1\n\u0011\n1 + 𝜎𝑨\n𝐶𝒈\n\u0010\n𝜌𝐿𝑇𝐶𝒛\n1−𝜌\n+ 𝜌𝑘𝑑0𝐶1\n\u0011 = 1 −𝜀𝑘\n1 + 𝜀𝑘\n.\n(A.11)\nThus, whenever 𝜀𝑘< 1, the cosine similarity is strictly positive.\n□\n\n\nJiebao Zhang et al.\n5\n10\n15\nIEEE 57-bus system Eq. Mean Mismatch\n2\n4\nMean Mismatch\n1e\n6\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n1.4\n1.6\n1e\n15\n(a) Equality mean mismatch com-\nparison at the IEEE 57-bus system.\n500\n1000\nPEGASE 89-bus system Eq. Mean Mismatch\n0.5\n1.0\n1.5\nMean Mismatch\n1e\n5\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n1.3\n1.4\n1e\n9\n(b) Equality mean mismatch com-\nparison at PEGASE 89-bus system.\n10\n20\n30\nIEEE 118-bus system Eq. Mean Mismatch\n0.5\n1.0\n1.5\nMean Mismatch\n1e\n5\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n2.5\n2.6\n2.7\n1e\n15\n(c) Equality mean mismatch com-\nparison at the IEEE 118-bus system.\n0\n200\n400\nNESTA 189-bus system Eq. Mean Mismatch\n0.5\n1.0\nMean Mismatch\n1e\n9\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n200\n400\n600\n800\n1000\nEpoch\n4.00\n4.25\n1e\n14\n(d) Equality mean mismatch com-\nparison at the NESTA 189-bus sys-\ntem.\nFigure A.1: Equality mean mismatch comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA 189-bus\nsystems.\n0.01\n0.02\nIEEE 57-bus system Ineq. Mean Mismatch\n0.00005\n0.00010\nMean Mismatch\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n0.0\n2.5\n1e\n7\n(a) Inequality mean mismatch com-\nparison at the IEEE 57-bus system.\n250000\n500000\nPEGASE 89-bus system Ineq. Mean Mismatch\n0.0025\n0.0050\n0.0075\nMean Mismatch\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n0.0000\n0.0001\n(b) Inequality mean mismatch com-\nparison at PEGASE 89-bus system.\n0.02\n0.04\nIEEE 118-bus system Ineq. Mean Mismatch\n0.0\n2.5\n5.0\n7.5\nMean Mismatch\n1e\n5\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n0.05\n0.00\n0.05\n(c) Inequality mean mismatch\ncomparison at the IEEE 118-bus\nsystem.\n0.5\n1.0\n1e6\nNESTA 189-bus system Ineq. Mean Mismatch\n0.005\n0.010\nMean Mismatch\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n200\n400\n600\n800\n1000\nEpoch\n5.75\n6.00\n1e\n8\n(d) Inequality mean mismatch\ncomparison at the NESTA 189-bus\nsystem.\nFigure A.2: Inequality mean mismatch comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA\n189-bus systems.\n5\n10\n15\nIEEE 57-bus system Ineq. Viol Num\n0.00\n0.25\n0.50\n0.75\nViol. Num.\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n0.05\n0.00\n0.05\n(a) Inequality violation number\ncomparison at IEEE 57-bus system.\n50\n100\nPEGASE 89-bus system Ineq. Viol Num\n5\n10\nViol. Num.\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n0\n2\n(b) Inequality violation number\ncomparison at PEGASE 89-bus sys-\ntem.\n10\n20\nIEEE 118-bus system Ineq. Viol Num\n0.0\n0.5\n1.0\nViol. Num.\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n0.05\n0.00\n0.05\n(c) Inequality violation number\ncomparison at IEEE 118-bus system.\n100\n200\n300\nNESTA 189-bus system Ineq. Viol Num\n0\n10\n20\nViol. Num.\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n200\n400\n600\n800\n1000\nEpoch\n0.05\n0.00\n0.05\n(d) Inequality violation number\ncomparison at NESTA 189-bus sys-\ntem.\nFigure A.3: Inequality violation number comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA\n189-bus systems.\nB\nSupplementary Experimental Results for PGLib 500-bus System\nTo further evaluate the scalability and robustness of the proposed framework, we conduct experiments on the PGLib 500-bus system1, a\nsignificantly larger and more complex benchmark comprising 500 buses, 597 branches, and 56 generators. This system introduces a highly\nconstrained optimization space defined by 1,000 equality constraints and 2,418 inequality constraints.\nThe dataset generation, load profile perturbations, and general training configurations remain consistent with the NESTA 189-bus system\nsetup. However, to accommodate the increased system scale, we expand the neural network architecture to use hidden layers of 6000-6000,\nreduce the learning rate to 1e-5, and set the outer iterations to 80, resulting in a total of 2,000 training epochs.\nIn this evaluation, we compare the performance of FPL-OPF (K-Decoupling) exclusively against the traditional MIPS solver. Physics-aware\nlearning baselines relying on exact implicit differentiation or Newton-Raphson steps, such as DC3, DeepLDE, and FPL-OPF (NR), are excluded\nfrom this benchmark. The dense matrix operations and large-scale Jacobian inversions required by these methods, combined with the\n1https://github.com/power-grid-lib/pglib-opf/blob/master/pglib_opf_case500_goc.m\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\n500\n1000\n1500\nIEEE 57-bus system Test Loss\n4.20\n4.25\n4.30\nLoss\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n4.00\n4.25\n(a) Loss comparison at IEEE 57-bus\nsystem.\n2.5\n5.0\n1e8\nPEGASE 89-bus system Test Loss\n20\n40\n60\nLoss\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n1.7\n1.8\n(b) Loss comparison at PEGASE 89-\nbus system.\n2500\n5000\nIEEE 118-bus system Test Loss\n13.00\n13.25\n13.50\n13.75\nLoss\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n12.5\n13.0\n13.5\n(c) Loss comparison at IEEE 118-bus\nsystem.\n2.5\n5.0\n7.5\n1e10\nNESTA 189-bus system Test Loss\n2.5\n5.0\n7.5\nLoss\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n200\n400\n600\n800\n1000\nEpoch\n0.375\n0.400\n(d) Loss comparison at NESTA 189-\nbus system.\nFigure A.4: Loss comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA 189-bus systems.\n50000\n60000\n70000\nIEEE 57-bus system Test Obj. Cost\n41800\n42000\nObj. Cost\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n20000\n40000\n(a) Objective cost comparison at\nIEEE 57-bus system.\n5850\n5875\nPEGASE 89-bus system Test Obj. Cost\n5800\n5820\nObj. Cost\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n4000\n5000\n(b) Objective cost comparison at PE-\nGASE 89-bus system.\n150000\n175000\nIEEE 118-bus system Test Obj. Cost\n130000\n130500\n131000\n131500\nObj. Cost\nDC3\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n100\n200\n300\n400\n500\nEpoch\n50000\n100000\n(c) Objective cost comparison at\nIEEE 118-bus system.\n1100\n1150\nNESTA 189-bus system Test Obj. Cost\n900\n1000\n1100\nObj. Cost\nOPF-DNN\nDeepLDE\nFPL-OPF (NR)\nFPL-OPF (K-Decoupling)\n0\n200\n400\n600\n800\n1000\nEpoch\n250\n500\n750\n(d) Objective cost comparison at\nNESTA 189-bus system.\nFigure A.5: Objective cost comparison on (a) IEEE 57-bus, (b) PEGASE 89-bus, (c) IEEE 118-bus, and (d) NESTA 189-bus systems.\nmemory overhead of backpropagation, exceed the 24 GB capacity of an NVIDIA RTX 4090D GPU, even at a severely reduced batch size of 16.\nThese Out-Of-Memory failures highlight a critical scalability bottleneck in existing implicit-layer-based approaches.\nConversely, our proposed FPL-OPF (K-Decoupling) successfully scales to this challenging scenario by avoiding Jacobian matrix formations\nand strictly maintaining an 𝑂(𝑛2) memory and time complexity. As detailed in Table A.1 and Figures A.6 and A.7, FPL-OPF (K-Decoupling)\ntrains stably and achieves a highly competitive optimality gap of 0.35% while strictly satisfying the complex physical constraints. Furthermore,\nit demonstrates an overwhelming computational advantage, accelerating the inference process by a factor of over 1100× compared to the\nMIPS solver, i.e., 0.746 seconds versus 827.748 seconds. These results underscore the exceptional memory efficiency, computational speed,\nand practical viability of the K-Decoupling strategy for large-scale power grid operations.\nTable A.1: Performance Comparison On PGLib 500-bus System\nMethod\nEq. Mean\nMismatch\nEq. Max.\nMismatch\nEq. Viol.\nNum.\nIneq. Mean\nMismatch\nIneq. Max\nMismatch\nIneq. Viol.\nNum.\nObjective\nCost ($)\nObjective\nGap (%)\nPGLib 500-bus system\nMIPS Solver\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n0.00e+00\n72566.66\n0.00%\nFPL-OPF (K-Decoupling)\n1.07e-13\n3.87e-12\n0.00e+00\n1.54e-05\n0.0302\n0.6550\n72821.54\n0.35%\nC\nImpact of Iteration Budgets on Exact Implicit Differentiation\nTo justify the power flow solver configurations detailed in Table 5, we conduct an ablation study investigating the impact of the forward-pass\niteration budget on the exact implicit differentiation baseline, DeepLDE. All experimental configurations and neural network hyperparameters\nstrictly follow the setup described in Section 5.1. The sole parameter varied is the maximum number of iterations allocated to the solver,\ntested across 𝐾∈{4, 6, 8, 10} on the IEEE 118-bus system.\nFigure A.8 illustrates the training dynamics under these varying iteration budgets, tracking the optimality gap, test loss, and physical\nconstraint mismatches. The empirical results demonstrate that a larger iteration budget fundamentally enhances convergence stability.\nMost notably, as depicted in Figure A.8d, extending the iteration cap to 𝐾= 10 yields a consistently better and more stable equality mean\nmismatch compared to lower thresholds, such as 𝐾= 4. Furthermore, Figure A.9 evaluates the computational overhead associated with\nincreasing this budget. The comparison reveals that scaling the iteration cap from 4 to 10 does not increase training and inference times per\n\n\nJiebao Zhang et al.\n5\n10\nPGLib 500-bus system Test Optimality Gap (%)\n2\n4\nGap Percentage (%)\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n10\n0\n(a) Test Optimality gap at PGLib 500-\nbus system.\n100\n200\nPGLib 500-bus system Test Loss\n2.2\n2.4\nLoss\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n2.0\n2.1\n(b) Test loss curve at PGLib 500-bus\nsystem.\n77500\n80000\n82500\nPGLib 500-bus system Test Obj. Cost\n73000\n74000\n75000\nObj. Cost\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n60000\n70000\n(c) Test objective at PGLib 500-bus\nsystem.\n0.05\n0.10\nPGLib 500-bus system Ineq. Mean Mismatch\n0.00005\n0.00010\n0.00015\nMean Mismatch\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n9.0\n9.5\n1e\n6\n(d) Inequality mean mismatch at\nPGLib 500-bus system.\n10\n20\n30\nPGLib 500-bus system Ineq. Viol Num\n1\n2\n3\nViol. Num.\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n0.450\n0.475\n(e) Inequality violation number at\nPGLib 500-bus system.\n1.75\n1.80\n1.85\n1e\n13\nPGLib 500-bus system Eq. Mean Mismatch\n1.2\n1.4\n1.6\nMean Mismatch\n1e\n13\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n0.5\n1.0\n1e\n13\n(f) Equality mean mismatch at\nPGLib 500-bus system.\n0.05\n0.00\n0.05\nPGLib 500-bus system Eq. Viol Num\n0.050\n0.025\n0.000\n0.025\n0.050\nViol. Num.\nFPL-OPF (K-Decoupling)\n0\n500\n1000\n1500\n2000\nEpoch\n0.05\n0.00\n0.05\n(g) Equality violation number at\nPGLib 500-bus system.\nFigure A.6: PGLib 500-bus system training performance visualization.\n200\n400\n600\n800\n827.748\nMATPOWER\nFPL-OPF\n(K-Decoupling)\n0\n2\n4\n6\nTime (s)\n6.707\n0.746\nEpoch Train Time\nEpoch Inference Time\nFigure A.7: Time-efficiency comparison on PGLib 500-bus system. Blue bars report training time per epoch, and orange bars\nreport inference time on the test set.\nepoch. Given the marked improvements in numerical stability and physical feasibility, an iteration budget of 10 is a robust configuration for\nexact implicit differentiation methods in our evaluations.\nD\nSupplementary Experimental Results for Section 5.2\nTo further evaluate the stability and convergence behavior of the proposed framework, we analyze key performance metrics over the course\nof training. Figures A.1–A.5 illustrate the trajectories of equality mismatches, inequality mismatches, violation numbers, test losses, and\nobjective costs on the IEEE 57-bus, PEGASE 89-bus, IEEE 118-bus, and NESTA 189-bus systems.\nD.1\nConstraint Satisfaction\nFigures A.1, A.2, and A.3 depict the equality mean mismatch, inequality mean mismatch, and the number of inequality violations per epoch,\nrespectively. The results highlight a remarkable difference in convergence behavior. First, the OPF-DNN method fails to converge to the\n\n\nUnsupervised Learning for AC Optimal Power Flow with Fast Physics-Aware Layer\n20\n40\nIEEE 118-bus system Test Optimality Gap (%)\n0.2\n0.4\nGap Percentage (%)\nDeepLDE (K = 4)\nDeepLDE (K = 6)\nDeepLDE (K = 8)\nDeepLDE (K = 10)\n0\n100\n200\n300\n400\n500\nEpoch\n0.0500\n0.0525\n(a) Test optimality gap at IEEE 118-\nbus system.\n25\n50\nIEEE 118-bus system Test Loss\n13.00\n13.05\nLoss\nDeepLDE (K = 4)\nDeepLDE (K = 6)\nDeepLDE (K = 8)\nDeepLDE (K = 10)\n0\n100\n200\n300\n400\n500\nEpoch\n12.5\n13.0\n13.5\n(b) Test loss curve at IEEE 118-bus\nsystem.\n0.02\n0.04\nIEEE 118-bus system Ineq. Mean Mismatch\n2.5\n5.0\n7.5\nMean Mismatch\n1e\n5\nDeepLDE (K = 4)\nDeepLDE (K = 6)\nDeepLDE (K = 8)\nDeepLDE (K = 10)\n0\n100\n200\n300\n400\n500\nEpoch\n1.00\n1.05 1e\n8\n(c) Test Ineq. mean mismatch at\nIEEE 118-bus system.\n0.8\n1.0\n1e\n13\nIEEE 118-bus system Eq. Mean Mismatch\n2\n4\n6\nMean Mismatch\n1e\n14\nDeepLDE (K = 4)\nDeepLDE (K = 6)\nDeepLDE (K = 8)\nDeepLDE (K = 10)\n0\n100\n200\n300\n400\n500\nEpoch\n2.5\n2.6\n2.7\n1e\n15\n(d) Test Eq. mean mismatch at\nIEEE 118-bus system.\nFigure A.8: Training convergence and constraint mismatch of DeepLDE under varying iteration budgets 𝐾on the IEEE 118-bus\nsystem.\n20\n40\n60 58.40\nEpoch Train Time\nEpoch Inference Time\nMATPOWER\nDeepLDE (K = 4)\nDeepLDE (K = 6)\nDeepLDE (K = 8)\nDeepLDE (K = 10)\nFPL-OPF (NR)\n(KG = 9, KR = 1)\nFPL-OPF (K-Decoupling)\n(KG = 8, KR = 4)\nOPF-DNN\n0\n1\n2\n3\nTime (s)\n3.44 3.42 3.41 3.23\n2.02\n0.72\n0.13\n0.77 0.78 0.77 0.76\n0.21 0.08 0.00\nFigure A.9: Computational time efficiency of DeepLDE under varying iteration budgets on the IEEE 118-bus system. Blue bars\nreport training time per epoch, and orange bars report inference time on the test set.\nphysical region, exhibiting mismatches orders of magnitude higher than other approaches. This confirms the limitations of the soft penalty\nmethod in satisfying strict physical constraints. The physics-aware methods, i.e., DC3, DeepLDE, and our FPL-OPF variants, exhibit a rapid\nand monotonic decrease in inequality constraint violations, effectively reaching the feasible region within the early stages of training.\nNotably, the FPL-OPF (K-Decoupling) method matches the convergence speed and stability of the exact implicit differentiation method,\ne.g., DeepLDE, despite using an approximate implicit gradient. As observed across the benchmarks, particularly in more challenging NESTA\n189-bus system in Figures A.1d and A.2d, the mismatch for the FPL-OPF framework rapidly descends to a highly accurate range. This\nempirical evidence across increasingly complex power grids demonstrates that the gradients derived from the K-Decoupling approximation\nare consistently robust and accurate enough to drive the neural network parameters to a strictly feasible region, matching the fidelity of\ncomputationally expensive exact implicit gradients.\nD.2\nOptimality and Loss Convergence\nThe training dynamics of the test loss and objective cost are presented in Figures A.4 and A.5. On smaller systems, the FPL-OPF framework\ndemonstrates smooth convergence trajectories comparable to DeepLDE. However, on the large-scale NESTA 189-bus system, FPL-OPF\nexhibits significantly more stable and superior convergence behavior shown in Figures A.4d and A.5d compared to DeepLDE, which struggles\nwith larger optimality gaps. While OPF-DNN appears to achieve lower objective costs, this is an artifact of its failure to satisfy physical\nconstraints. Conversely, FPL-OPF consistently minimizes the objective function while strictly adhering to the feasible region, validating the\n\n\nJiebao Zhang et al.\nrobustness and scalability of the proposed fixed-point layer in balancing optimality and physical constraints even for highly complex power\ngrids.\n",
  "Abstract": "Learning to solve the Alternating Current Optimal Power Flow (AC- OPF) problem by neural networks (NNs) is a promising approach in real-time applications. Existing methods to ensure the physical feasibility of NN outputs embed a power flow (PF) solver within networks. However, the gradient through the PF solver, namely, implicit differentiation, needs manual Jacobian derivation and the solution of linear systems, which is computationally prohibitive and hinders integration with modern automatic differentiation (AD) frameworks. To address these challenges, we propose FPL-OPF, a novel unsupervised learning framework that incorporates a Fast Physics-aware Layer for AC-OPF problems. FPL-OPF embeds a fast PF iterative solver within the NN and takes solely the last few or even the final iterations into the AD graph. This design ensures high computational efficiency for both the forward and backward passes, circumventing complex custom backward implementations. Theoretically, we rigorously prove that the gradient from this de- sign serves as a high-fidelity surrogate of the true implicit gradient under mild conditions. Extensive experiments demonstrate that FPL-OPF achieves significant speedups over state-of-the-art unsu- pervised learning approaches, while maintaining near-zero con- straint violations and competitive optimality. Our code is available at https://github.com/wowotou1998/fpl-opf",
  "URL": null
}