{
  "Title": "Architectural Isolation as a Timing Safety Primitive for Edge AI Medical Devices: Controlled Experimental Evidence on a Shared-Silicon Platform",
  "DOI": null,
  "Text": "Architectural Isolation as a Timing Safety Primitive for Edge AI\nMedical Devices: Controlled Experimental Evidence on a\nShared-Silicon Platform\nAkul Mallayya Swami1\n1Varian Medical Systems, A Siemens Healthineers Company, Palo Alto, CA 94304 USA,\nEmail: swami.akul@alumni.uml.edu, ORCID: 0009-0003-9549-5543\nApril 17, 2026\nThis work has been submitted to IEEE Embedded Systems Letters for possible publication. Copyright may\nbe transferred without notice, after which this version may no longer be accessible.\nThis work was conducted independently and does not represent the views of Varian Medical Systems or\nSiemens Healthineers.\nAbstract\nA system can satisfy accuracy-based validation, maintain output stability (Safety-Threshold\nExceedance Rate, STER, equal to zero), and still violate timing constraints under deployment\nload. These are structurally independent properties that current pre-market validation protocols\noften do not operationalize at the inference layer. This letter demonstrates their independence\nthrough a controlled same-hardware experiment: identical MobileNetV2 models are evaluated\nunder identical adversarial load on two execution paths of the same NVIDIA Jetson Orin\nNano Super, a dedicated graphics processing unit (GPU) accelerator (TensorRT FP16, half-\nprecision floating point) and a general-purpose central processing unit (CPU) (Open Neural\nNetwork Exchange (ONNX) Runtime FP32, single-precision floating point). Both paths maintain\nSTER= 0; the CPU path (ONNX Runtime FP32) degrades 7.2× under combined load (mean\nlatency 9.8× higher than the GPU path (TensorRT FP16), which maintains latency below\n11 ms), breaching the 10 Hz clinical cycle budget by 65%. Joint STER and latency verification is\nproposed as a candidate method for operationalizing U.S. Food and Drug Administration (FDA)\nDraft Guidance FDA-2024-D-4488 robustness requirements at the inference layer, subject to\nregulatory review and clinical validation.\nKeywords: edge artificial intelligence (AI), inference stability, timing safety, architectural isolation,\nSafety-Threshold Exceedance Rate (STER), Software as a Medical Device (SaMD), pre-market\nvalidation, IEC 62304, ISO 14971, TensorRT, ONNX Runtime.\n1\nIntroduction\nFDA pre-market validation of AI-enabled medical devices evaluates model accuracy (sensitivity,\nspecificity, area under the receiver operating curve (AUC)) under controlled, zero-contention\n1\narXiv:2604.23831v1  [cs.AR]  26 Apr 2026\n\n\nconditions [1]. This framework does not characterize whether inference outputs remain within\nbounds, or whether inference timing is preserved within clinical cycle budgets, under realistic\ndeployment load. A 2025 cross-sectional study of 950 FDA-cleared AI-enabled medical devices\nidentified 60 devices subject to 182 recall events; diagnostic or measurement errors were the\nleading cause, and 43% of recalls occurred within the first year of clearance [14]. International\nElectrotechnical Commission (IEC) 62304 Clause 6.3.2 requires software timing verification under\nforeseeable conditions [8], yet accuracy-based certification cannot detect timing violations under\ndeployment load.\nThis letter demonstrates a challenge in operationalizing Software as a Medical Device (SaMD)\nrobustness requirements: while FDA-2024-D-4488 requires assessment under foreseeable conditions\nof use [1], accuracy-based certification protocols do not jointly verify output stability and timing\nreliability at the inference layer under deployment load. The safety criterion is not latency magnitude\nbut whether latency satisfies the clinical deadline; a change in accuracy (∆acc) of less than 1.0%\ndoes not indicate deadline compliance. The experiment holds all hardware variables constant so that\ndivergence arises from the execution stack, the combined effect of architectural path, runtime, and\nnumerical precision, rather than from chip-to-chip or thermal variability. Results show STER= 0\non both paths while CPU P99 (99th-percentile latency) exceeds the 10 Hz budget by 65% under\ncombined load. A joint STER and latency protocol, consistent with FDA-2024-D-4488, is described.\n2\nRelated Work\nPrior edge inference work addresses throughput maximization [2], GPU partitioning for temporal\nisolation on Jetson Orin (MPS, MIG, Green Contexts) [3], and cross-device accuracy benchmarking [4,\n5]. These measure latency or accuracy in isolation, not their joint characterization under shared-\nsilicon contention; [3] is closest in platform and concern but addresses timing isolation between\nparallel GPU processes, not output stability as an independent safety property, and does not include\na CPU-path comparator. Safety-oriented work on neural networks in medical devices [6] addresses\nmodel-level mechanisms but does not empirically characterize resource-contention-induced timing\nfailure as a distinct property from output correctness. Established methods such as worst-case\nexecution time (WCET) analysis [7] address timing at the scheduler level but do not characterize\ninference output stability under deployment-induced contention. No prior work has used a same-\nhardware controlled design to empirically demonstrate that output stability and timing reliability\nare orthogonal properties, or proposed their joint measurement as a pre-market acceptance condition\nfor SaMD.\n3\nSystem Model and Formal Definitions\n3.1\nOutput Stability Under Identical Inputs\nLet f denote a deployed inference model and xi a fixed test input. Under stressor condition c, the\nper-inference output deviation is:\nδi =\n\r\rσ(yc\ni) −¯σi\n\r\r\n∞= max\nk\n\f\fσ(yc\ni)k −¯σi,k\n\f\f\n(1)\nwhere σ(yc\ni) is the softmax output under condition c and ¯σi is the per-image reference at zero load.\n2\n\n\n3.2\nSTER Definition\nDefinition 1 (T ∗): T ∗= 0.05, chosen to detect subthreshold distribution shifts below typical\nclinical tolerance bands. Clinical validation of this threshold for specific device classes is required [9].\nDefinition 2 (STER): For N inference activations:\nSTER = 1\nN\nN\nX\ni=1\n1[δi > T ∗]\n(2)\nAccuracy testing evaluates argmax(σ(y)) and cannot detect subthreshold distribution drift; a\nmodel shifting confidence by 4.99% passes accuracy testing. STER detects this class of silent\ndeviations. STER is a candidate pre-market metric, not an existing FDA-specified standard.\n3.3\nRobustness Confirmation Condition\nThe joint pre-market acceptance condition is:\nSTERc ≤STERmax\nAND\nlatencyP99 ≤Tn\n(3)\nwhere STERmax = 0, latencyP99 is the 99th-percentile inference latency, and Tn = 100 ms is the\nnominal cycle period at 10 Hz (a representative constraint; appropriate rates are device-specific).\nSTER and latency are orthogonal safety dimensions; both must be verified.\n3.4\nArchitectural Model\nThe Jetson Orin Nano Super uses shared Low-Power Double Data Rate 5 (LPDDR5) memory; CPU,\nGPU, and memory controller compete for the same bus (Fig. 1). The GPU path (TensorRT FP16)\noffloads inference to the 1024-core Ampere GPU via dedicated Direct Memory Access (DMA) paths\nwith Quality of Service (QoS) bandwidth reservation. The CPU path (ONNX Runtime FP32) runs\non the 6-core Arm Cortex-A78AE, competing directly with stressor workloads for CPU time, cache,\nand dynamic random-access memory (DRAM) bandwidth.\n4\nHardware Platform and Experimental Protocol\n4.1\nHardware Platform\nBoth execution paths run MobileNetV2 [11] (224×224 red-green-blue (RGB), ImageNet 1000-class\nhead) on the same 500-image fixed test set. The GPU path runs TensorRT FP16 [12] at a nominal\n10 Hz (Tn = 100 ms); the CPU path runs MobileNetV2 FP32 via ONNX Runtime [13] on the same\nhardware. Same-device testing eliminates chip-to-chip variation and thermal confounds [3]. No\nthermal throttling events were recorded (tegrastats monitoring throughout).\n3\n\n\nFigure 1: Jetson Orin Nano Super execution paths. GPU path (TensorRT FP16) uses dedicated DMA\nchannels with QoS bandwidth reservation. CPU path (ONNX Runtime FP32) competes directly for bus\nbandwidth with stressor workloads.\nTable 1: Hardware Platform Summary\nComponent\nRole\nKey Spec.\nJetson Orin Nano Super (GPU)\nInference host\nTensorRT FP16\nJetson Orin Nano Super (CPU)\nSame hardware comparator path\nONNX Runtime FP32\nnRF52840 DK + TI SensorTag\nBLE stressor\nBLE 5.0, 6 connections\nGL-AX1800 WiFi 6 Router\nRF environment\n2.4 GHz\n4.2\nExperimental Protocol\nEach trial: N = 500 inference activations; softmax σ(yi) and latency (via time.perf_counter())\nrecorded per activation; δi computed per (1); STER computed per (2). All CPU inferences used\nCPUExecutionProvider in deterministic mode. Trial counts (N = 500; 10 trials per stressor level)\nprovide stable mean and P99 estimates. The 9.8× mean latency difference (10.6 ms GPU vs. 104.0 ms\nCPU) is large relative to within-condition variability (CPU SD = 5.7 ms under combined load),\nindicating a robust effect; confidence intervals and formal hypothesis tests are deferred to a full-length\nfollow-up study.\n4\n\n\nTable 2: Experiment Summary\nID\nStressor\nProtocol\nIECa\nE0\nBaseline\nBoth paths, zero load. Reference ¯σi captured. 10×500 infer-\nences.\nB+C\nE1\nCPU stress\nstress-ng [10] at 25/50/75/100%. Both paths. 10×500 infer-\nences per level.\nB+C\nE2–E4\nIsolation\nMemory (25–90%), GPU co-tenancy (0–4), network I/O (BLE\n0–6 + WiFi). GPU only; STER= 0.\nB+C\nE5\nCombined\nCPU 75%, memory 50%, BLE 4 + fio. Both paths. 10×500\ninferences.\nB+C\nE6\nCPU char.\nCPU path only. E0 + E1 + E5 conditions. 10×500 inferences.\nB/C\na IEC 62304: B = Clause 5.7 (integration); C = Clause 5.8 (system testing).\nTable 3: E0 Baseline. δmean: mean output deviation from (1); Lat. SD: per-trial standard deviation; P99:\n99th-percentile latency.\nPath\nSTER\nδmean\nLat. mean\nLat. SD\nP99\nGPU (TRT FP16)†\n0.0000\n0.0182\n10.6 ms\n0.2 ms\n10.9 ms\nCPU (ONNX FP32)\n0.0000\n0.0000\n14.5 ms\n0.2 ms\n18.6 ms\n† End-to-end (preprocess + infer + softmax), N = 5000.\n5\nResults\n5.1\nE0: Baseline Calibration\nBoth paths establish zero-load baselines (Table 3). GPU latency (10.6 ms mean; 10.9 ms P99) reflects\nend-to-end pipeline time; CPU latency (14.5 ms mean) reflects pure ONNX Runtime execution. GPU\nfloating-point variance produces non-zero δmean but zero STER; CPU is arithmetically deterministic.\nTop-1 predictions are recorded as a control variable only; the test set uses Tiny ImageNet images\nagainst the full ImageNet-1000 head, so absolute accuracy is not a dependent measure. Equality of\ntop-1 distributions across conditions (∆acc < 1.0%) confirms that accuracy-based validation would\nnot flag any tested condition.\n5.2\nE1: CPU Stress and Timing Divergence\nBoth paths maintain STER= 0.0000 at all CPU load levels. The GPU path is invariant (≈10.6 ms);\nthe CPU path reaches 73.7 ms at 75% load (5.1× baseline). TensorRT FP16 executes on the GPU,\nisolated from saturated CPU cores; ONNX Runtime FP32 competes for CPU time slices and cache\nbandwidth.\n5.3\nE2–E4: Isolation Stressors (GPU Path Only)\nMemory pressure (25–90% LPDDR5 fill), GPU co-tenancy (0–4 concurrent TensorRT workers), and\nnetwork I/O (BLE 0–6 + WiFi) all produce STER= 0.0000 with δmean indistinguishable from E0.\nGPU DMA isolation and QoS bandwidth reservation prevent all stressor classes from perturbing\noutputs or latency (+88% interrupt rate at BLE= 4 had no effect).\n5\n\n\nTable 4: E1 CPU Stress: Both Paths (10 Trials × 500 Inferences Per Level)\nCPU Load\nGPU STER\nGPU Lat.\nCPU STER\nCPU Lat.\n25%\n0.0000\n≈10.6 ms\n0.0000\n33.4 ms\n50%\n0.0000\n≈10.6 ms\n0.0000\n57.8 ms\n75%\n0.0000\n≈10.6 ms\n0.0000\n73.7 ms\n100%\n0.0000\n≈10.6 ms\n0.0000\n70.9 ms\nFigure 2: Empirical cumulative distribution function (CDF) of inference latency for GPU and CPU paths\nunder baseline (E0), CPU stress (E1 75%), and combined load (E5). GPU P99 = 10.9 ms across all conditions.\nCPU path exceeds Tn = 100 ms at the 75th percentile under E5 (P99 = 165.1 ms); undetected by accuracy-\nbased validation (∆acc < 1.0%).\n5.4\nE5: Combined Realistic Load\nUnder simultaneous CPU 75%, memory 50% fill, 4 BLE connections + fio disk write, the GPU path\nmaintains STER= 0.0000 and latency below 11 ms (mean 10.6 ms), 9.8× lower than the CPU path.\nThe CPU path maintains STER= 0.0000 but reaches 104.0 ms mean, 165.1 ms P99, exceeding the\n10 Hz budget by 65% (Fig. 2).\n5.5\nE6: CPU Contention Characterization\nSTER= 0.0000 and δmean = 0.0000 across all 30,000 inferences; CPUExecutionProvider uses\ndeterministic ARM NEON Single Instruction Multiple Data (SIMD) operations. P99 = 165.1 ms\nunder combined load means 1% of inferences exceed the clinical budget by 65%. The GPU path\nmaintains below 11 ms under identical load (9.8× lower), consistent with timing isolation as a\n6\n\n\nTable 5: E6 CPU-Only Contention: ONNX Runtime FP32 (10 Trials × 500 Inferences)\nCondition\nSTER\nδmean\nLat. mean\nLat. SD\nP99\nZero load\n0.0000\n0.0000\n14.5 ms\n0.2 ms\n18.6 ms\nCPU 25%\n0.0000\n0.0000\n33.4 ms\n1.8 ms\n111.4 ms\nCPU 50%\n0.0000\n0.0000\n57.8 ms\n3.2 ms\n115.8 ms\nCPU 75%\n0.0000\n0.0000\n73.7 ms\n4.1 ms\n122.1 ms\nCPU 100%\n0.0000\n0.0000\n70.9 ms\n3.8 ms\n117.0 ms\nCombined†\n0.0000\n0.0000\n104.0 ms\n5.7 ms\n165.1 ms\n† Exceeds Tn = 100 ms budget by 65%.\nproperty of GPU-accelerated execution stacks under the tested conditions.\n6\nDiscussion\nThe finding is not that timing degrades under load, but that existing accuracy-based validation\ncannot detect this degradation, as demonstrated empirically here.\n6.1\nControlled Design as Methodological Contribution\nThe same-hardware design controls for all hardware-level confounds; CPU-path timing degradation\nof 7.2× (14.5 to 104 ms mean) and the 9.8× GPU/CPU contrast under combined load reflect the\ncombined effect of execution path architecture, runtime (TensorRT vs. ONNX), and precision (FP16\nvs. FP32).\n6.2\nTiming as the Dominant Failure Mode\nSTER= 0.0000 on both paths is not a null result: it is the necessary condition that makes the timing\nfinding interpretable. Without confirmed output stability, an observed CPU-path latency increase\ncould reflect output-level degradation (slower inference due to numerical instability) rather than\npure scheduling pressure. STER= 0 rules this out: scheduling pressure delays computation without\nperturbing arithmetic, making timing degradation the sole identifiable safety-relevant divergence\n(Fig. 3).\n6.3\nOperationalizing Pre-Market Robustness Requirements\nA manufacturer using accuracy-only testing would clear both paths as equivalent; only joint\ncondition (3) distinguishes them: ∆acc < 1.0% on both paths while the CPU path breaches the\n10 Hz budget by 65%. This limitation is structural: accuracy evaluates the argmax of a single\ninference output and carries no information about the temporal spacing of successive outputs, yet\nFDA-2024-D-4488 requires robustness assessment under foreseeable conditions of use. A device\noperating at 10 Hz produces one inference activation every 100 ms; if that activation requires 165 ms,\nthe clinical loop stalls regardless of whether the output is numerically correct. FDA-2024-D-4488\nrequires robustness assessment under foreseeable conditions of use [1]; the joint STER + latency\ncondition operationalizes this requirement at the inference layer. Neither STER alone nor latency\n7\n\n\nFigure 3: STER vs. mean latency for all experimental conditions. Both GPU and CPU paths maintain\nSTER= 0 (below T ∗= 0.05) regardless of latency. GPU clusters at 10.6 ms across all conditions; CPU spans\n14.5–104.0 ms, breaching Tn = 100 ms while STER remains zero.\nalone is sufficient: STER= 0 on the CPU path confirms output correctness while the latency\nviolation confirms deployment infeasibility, and only their conjunction exposes the failure.\n6.4\nSTER as Output Stability Certification\nSTER certifies that the full output distribution σ(y) remains within T ∗under all tested conditions.\nAccuracy (top-1 class) cannot provide this certification as it does not observe subthreshold dis-\ntribution shifts. STER= 0 on both paths isolates timing degradation as the sole safety-relevant\ndivergence. This isolation is the methodological contribution: without a confirmed output-stability\nmetric, a reviewer cannot distinguish between two failure hypotheses: (1) the model output degrades\nunder contention, or (2) only timing degrades. STER= 0 rules out hypothesis (1) across all tested\nconditions, making the timing failure the clean and attributable result. The T ∗= 0.05 threshold is\na proposed value requiring clinical validation for specific device classes; tighter thresholds would not\nchange the finding since δmax never exceeded 0.025 across any of the 107,500 inference activations.\nAppropriate thresholds should be established through risk analysis per ISO 14971 [9]. Future work\nshould establish clinically validated thresholds for specific device classes, and extend the protocol to\nnon-deterministic runtimes where δ > 0 may appear under contention even without argmax changes.\n6.5\nLimitations\nResults are specific to MobileNetV2 at 10 Hz on Jetson Orin Nano Super under JetPack 6. T ∗= 0.05\nis a proposed threshold requiring clinical validation for specific device classes. The GPU and CPU\npaths differ in runtime (TensorRT vs. ONNX), precision (FP16 vs. FP32), and measurement\n8\n\n\nscope (end-to-end vs. runtime-only); the 9.8× latency difference reflects the combined effect of\nthese factors and cannot be attributed solely to architectural isolation. The STER= 0 finding\nis precision-independent and holds across both execution stacks. This study does not evaluate\npreprocessing latency, real-time operating system (OS) scheduling, multi-model pipelines, or a\ncomplete regulated clinical workflow.\n7\nConclusion\nOutput correctness and timing reliability are independent safety properties of edge AI inference\npipelines, as demonstrated by comparing two complete execution stacks (TensorRT GPU FP16 vs.\nONNX CPU FP32) on the same hardware platform. Both paths maintain STER= 0 across all\nconditions; the GPU path maintains latency below 11 ms while the CPU path degrades 7.2× to\n104 ms mean (P99 = 165 ms, 9.8× higher), breaching the 10 Hz budget by 65%. Accuracy-based\npre-market testing would pass both paths without detecting this timing failure.\nJoint STER\n+ latency verification is proposed as a candidate method for operationalizing FDA-2024-D-4488\nrobustness requirements at the inference layer, consistent with IEC 62304 [8] and ISO 14971 [9],\nand subject to regulatory review and clinical validation for specific device classes.\nData Availability\nExperimental scripts, raw results, and analysis code are publicly available at https://github.com/\nakulswami/p2-edge-ai-samd.\nReferences\n[1] FDA, “Artificial Intelligence-Enabled Device Software Functions: Lifecycle Management and\nMarketing Submission Recommendations. Draft Guidance,” Docket FDA-2024-D-4488, Jan.\n2025.\n[2] J. Hao, P. Subedi, L. Ramaswamy, and I. K. Kim, “Reaching for the Sky: Maximizing Deep\nLearning Inference Throughput on Edge Devices with AI Multi-Tenancy,” ACM Trans. Internet\nTechnol., vol. 23, no. 1, pp. 1–33, Feb. 2023.\n[3] J. J. Martín, J. Flich, and C. Hernández, “Performance Isolation for Inference Processes in\nEdge GPU Systems,” arXiv:2601.07600, Jan. 2026.\n[4] S. P. Baller, A. Jindal, M. Chadha, and M. Gerndt, “DeepEdgeBench: Benchmarking Deep\nNeural Networks on Edge Devices,” in Proc. IEEE IC2E, 2021, pp. 20–30.\n[5] M. Tobiasz et al., “Edge Devices Inference Performance Comparison,” arXiv:2306.12093, Jun.\n2023.\n[6] B. A. Becker, “Increasing Safety of Neural Networks in Medical Devices,” in Proc. SAFECOMP\nWorkshops, LNCS vol. 11699, Springer, 2019, pp. 91–101.\n[7] R. Wilhelm et al., “The Worst-Case Execution Time Problem—Overview of Methods and\nSurvey of Tools,” ACM Trans. Embed. Comput. Syst., vol. 7, no. 3, pp. 36:1–36:53, Apr. 2008.\n9\n\n\n[8] IEC 62304:2006+AMD1:2015, “Medical device software: Software life cycle processes,” IEC,\nGeneva, 2015.\n[9] ISO 14971:2019, “Medical devices: Application of risk management to medical devices,” ISO,\nGeneva, 2019.\n[10] C. I. King, “stress-ng: Tool to Load and Stress a Computer System,” GitHub, 2023. [Online].\nAvailable: https://github.com/ColinIanKing/stress-ng\n[11] M. Sandler, A. Howard, M. Zhu, A. Zhmoginov, and L.-C. Chen, “MobileNetV2: Inverted\nResiduals and Linear Bottlenecks,” in Proc. IEEE/CVF CVPR, 2018, pp. 4510–4520.\n[12] NVIDIA\nCorporation,\n“TensorRT\nDeveloper\nGuide,”\nNVIDIA\nDeveloper\nDocumen-\ntation, 2024. [Online]. Available:\nhttps://docs.nvidia.com/deeplearning/tensorrt/\ndeveloper-guide/\n[13] Microsoft Corporation, “ONNX Runtime: Cross-Platform Inference Accelerator,” GitHub, 2024.\n[Online]. Available: https://github.com/microsoft/onnxruntime\n[14] B. Lee et al., “Early Recalls and Clinical Validation Gaps in Artificial Intelligence-Enabled\nMedical Devices,” JAMA Health Forum, vol. 6, no. 8, p. e253172, Aug. 2025.\n10\n",
  "Abstract": "A system can satisfy accuracy-based validation, maintain output stability (Safety-Threshold Exceedance Rate, STER, equal to zero), and still violate timing constraints under deployment load. These are structurally independent properties that current pre-market validation protocols often do not operationalize at the inference layer. This letter demonstrates their independence through a controlled same-hardware experiment: identical MobileNetV2 models are evaluated under identical adversarial load on two execution paths of the same NVIDIA Jetson Orin Nano Super, a dedicated graphics processing unit (GPU) accelerator (TensorRT FP16, half- precision floating point) and a general-purpose central processing unit (CPU) (Open Neural Network Exchange (ONNX) Runtime FP32, single-precision floating point). Both paths maintain STER= 0; the CPU path (ONNX Runtime FP32) degrades 7.2× under combined load (mean latency 9.8× higher than the GPU path (TensorRT FP16), which maintains latency below 11 ms), breaching the 10 Hz clinical cycle budget by 65%. Joint STER and latency verification is proposed as a candidate method for operationalizing U.S. Food and Drug Administration (FDA) Draft Guidance FDA-2024-D-4488 robustness requirements at the inference layer, subject to regulatory review and clinical validation.",
  "URL": "https://arxiv.org/abs/2604.23831v1"
}