{
  "Title": "A Review of Deep Learning for Respiratory Motion Tracking in 2D and 3D Ultrasound Sequences for Image‐Guided Therapy",
  "DOI": "10.1002/ima.70217",
  "Text": "1 of 18\nInternational Journal of Imaging Systems and Technology, 2025; 35:e70217\nhttps://doi.org/10.1002/ima.70217\nInternational Journal of Imaging Systems and Technology\nRESEARCH ARTICLE\nOPEN ACCESS\nA Review of Deep Learning for Respiratory Motion \nTracking in 2D and 3D Ultrasound Sequences for \nImage-­Guided Therapy\nMaryam Zebarjadi1\n  |  Hubert H. Lim2,3\n1Department of Electrical Engineering, University of Minnesota, Minneapolis, Minnesota, USA  |  2Department of Biomedical Engineering, University \nof Minnesota, Minneapolis, Minnesota, USA  |  3Department of Otolaryngology-­Head and Neck Surgery, University of Minnesota, Minneapolis, \nMinnesota, USA\nCorrespondence: Maryam Zebarjadi (zebar004@umn.edu)\nReceived: 2 June 2025  |  Revised: 21 August 2025  |  Accepted: 21 September 2025\nFunding: This research was supported by the University of Minnesota.\nKeywords: deep-­learning-­based tracking | image-­guided treatment | real-­time tracking | respiratory motion monitoring | ultrasound motion estimation | \nultrasound-­guided therapy\nABSTRACT\nUltrasound (US) imaging is widely used in image-­guided therapies due to its real-­time capability, high temporal resolution, cost-­\neffectiveness, safety, and portability. While many US tracking methods exist, most reviews focus on conventional techniques and \noverlook recent advances in deep learning (DL). Existing DL surveys often emphasize modalities like MRI (Magnetic Resonance \nImaging) or CT (Computed Tomography), but US tracking presents unique challenges, such as speckle noise, acoustic shadow-\ning, and occlusions, that require tailored solutions. With increasing interest in automating US-­guided procedures, particularly \nfor respiratory-­induced motion (RIM) tracking, this review fills a gap by focusing on recent DL-­based methods specifically \ndeveloped for US motion tracking. We conducted a targeted review of state-­of-­the-­art DL techniques, categorizing them by net-\nwork architecture. Special attention is given to studies using benchmark datasets like CLUST (Challenge on Liver Ultrasound \nTracking), which enable standardized performance comparison. DL-­based methods demonstrate improved accuracy and robust-\nness in difficult scenarios, such as out-­of-­plane motion and occlusions, where traditional approaches often underperform. DL \nhas significantly improved the feasibility of markerless US tracking in clinical settings, supporting more automated and reliable \nimage-­guided interventions. While conventional methods still offer value, hybrid strategies that integrate DL with traditional \ntracking or sensor fusion approaches show strong potential. This review complements prior surveys on conventional US tracking, \nserving as a useful resource for researchers developing robust, automated US-­based applications.\n1   |   Introduction\nRespiratory-­induced motion (RIM) poses a significant challenge \nacross a broad spectrum of medical imaging applications, in-\ncluding image-­guided radiation therapy (IGRT), robotic-­assisted \nsurgeries, diagnostic imaging, and image-­guided interventions \n[1, 2]. RIM can lead to image artifacts, reduced diagnostic ac-\ncuracy, misalignment with surrounding healthy tissues, and \ncompromised therapeutic outcomes. To address these challenges, \nmotion tracking has emerged as a critical technique. A wide range \nof tracking and prediction models, from linear filters to advanced \ndeep learning (DL) algorithms, have been developed to estimate \nthe position of moving targets [3, 4]. Leading technology manufac-\nturers have introduced devices for RIM tracking, some of which \nare already in clinical use [5, 6]. These extensive studies highlight \nthe importance of improving this technique to enhance precision, \nThis is an open access article under the terms of the Creative Commons Attribution License, which permits use, distribution and reproduction in any medium, \nprovided the original work is properly cited.\n© 2025 The Author(s). International Journal of Imaging Systems and Technology published by Wiley Periodicals LLC.\n\n\n2 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nreduce invasiveness, and improve patient outcomes across vari-\nous medical fields. However, most existing datasets for analyzing \norgan/tissue motion, along with the tracking techniques devel-\noped for them, primarily depend on imaging modalities such as \nCT (Computed Tomography) [7, 8], MRI (Magnetic Resonance \nImaging) [4, 9], and x-­ray [10, 11] with limited studies focusing \non ultrasound (US) imaging for tracking models. Despite this, \nUS imaging offers unique advantages, including superior tem-\nporal resolution for capturing dynamic organ movements, cost-­\neffectiveness, real-­time imaging capabilities, safety, accessibility, \nand portability due to its compact and mobile design [12]. These \nfeatures make it an increasingly popular choice for quantitative \napplications like detection, segmentation, tracking, and there is a \ngrowing push to integrate automation into US-­based treatments \n[12–14]. Additionally, challenges associated with current treat-\nments using other modalities have made US an appealing alterna-\ntive, particularly for tasks such as tracking anatomical landmarks \nin image-­guided treatments. For example, a key challenge in cur-\nrent image-­guided treatments is that modern linear accelerators \n(LINACs) are equipped with on-­board 3D cone beam computed \ntomography (CBCT) and 2D x-­ray imaging, both commonly used \nfor patient setup during treatment. While 2D x-­ray fluoroscopy \noffers high temporal resolution, its poor soft tissue contrast often \nnecessitates the use of implanted fiducial markers. Additionally, \nthe radiation dose associated with x-­ray-­based imaging remains \na concern in radiation therapy [15, 16]. Modalities such as MRI \nprovide superior soft tissue contrast without ionizing radiation, \naddressing these limitations. However, MRI-­LINAC systems are \nexpensive and lack real-­time volumetric imaging capabilities. To \naddress these challenges, new medical devices are emerging, and \nthere is a growing need to integrate automated tracking with US \ntechnology, especially since current US systems are capable of 2D, \n3D, and 4D imaging, and they can be used both in the planning \nand treatment stages of the treatment workflow.\nUS images are often difficult to interpret due to small acoustic \nwindows and sensitivity to noise and artifacts, such as shad-\nows and mirroring caused by highly attenuating or reflective \nstructures [17]. While some artifacts can aid diagnosis, they are \nunstable in dynamic tissues, complicating motion estimation. \nThese limitations have led to the development of conventional \ntracking methods, including block-­matching-­based speckle \ntracking [18], feature-­based techniques [19], optical flow [20], \nand template matching [18]. However, these methods remain \nsensitive to common US shortcomings such as shadows, speckle \nnoise, and gain variability. Comparative surveys further assess \nthe techniques performance [17, 18, 21–23].\nWhile conventional tracking approaches achieve impressive re-\nsults, they often involve a significant trade-­off between perfor-\nmance and run-­time. This limitation is especially evident when \nprocessing 4D data, where run-­times can extend to several seconds, \nmaking real-­time application challenging [24, 25]. DL has recently \ngained traction as a powerful tool for overcoming the limitations \nof conventional methods by providing end-­to-­end processing. It \nhas particularly advanced the field of markerless tracking, mak-\ning it more accurate, robust, and feasible for clinical applications. \nUnlike traditional methods that rely on markers, markerless track-\ning uses DL to directly analyze US images and infer motion with-\nout the need for additional hardware or manual intervention. This \napproach leverages the power of convolutional neural networks \n(CNNs) [26, 27], recurrent neural networks (RNNs) [28, 29], and \nother DL architectures to extract features, model motion patterns, \nand predict organ positions in real time. Markerless tracking is es-\npecially valuable in non-­invasive treatments, as it eliminates the \nrisks and complexities associated with marker placement while \nmaintaining high precision. With the growing adoption of DL, \nthese techniques are increasingly being integrated into the opti-\nmization components of tracking and registration methods, as re-\nviewed in [30–32]. However, most are designed for MRI, CT, and \nx-­ray, while US tracking presents distinct challenges that require \nspecialized approaches. To fully leverage DL advancements, it is \ncrucial to explore their application in US tracking. Given the re-\ncent push to automate US procedures [33, 34] reviewing the latest \ndevelopments in this area is essential for driving further progress. \nWhile some recent reviews [35] have focused on US tracking in \nelastography, comprehensive reviews covering other applications \nsuch as RIM tracking for image-­guided treatments remain limited.\nUS imaging includes several modalities, each designed for differ-\nent clinical purposes. B-­mode (brightness mode) is the most com-\nmonly used, producing 2D grayscale images that represent tissue \nstructures based on backscattered echo intensity. Doppler ultra-\nsonography assesses motion, typically blood flow, by measuring \nfrequency shifts due to the Doppler effect. M-­mode (motion mode) \ncaptures high-­temporal-­resolution movement along a single scan \nline, commonly used in cardiac imaging. Elastography estimates \ntissue stiffness by measuring strain or shear wave propagation, \naiding in disease characterization. Among these, B-­mode imaging \nis particularly suited for large motion estimation due to its wide \nfield of view, high frame rate, and clear anatomical contrast. This \nreview focuses on B-­mode DL-­based tracking methods for RIM \nin 2D and 3D US, addressing challenges like out-­of-­plane motion, \nnoise, and artifacts, while emphasizing safe, cost-­effective, and \nnon-­invasive solutions for image-­guided treatments. Only studies \nvalidated on real tissue data are included, ensuring clinical rele-\nvance. The review spans the past decade, particularly following the \nCLUST (Challenge on Liver Ultrasound Tracking) competition, to \nhighlight recent methodological advancements in DL-­based US \ntracking. RIM in abdominal organs can involve displacements \nof up to 4–5 cm; therefore, we exclude elastography [35], as strain \nimaging and time-­delay methods focus on small-­scale mechanical \ndisplacements. Another review [36] considers respiratory motion \nbut emphasizes clinical aspects rather than US-­based tracking.\nThis article is structured as follows. In Foundations of US \nTracking, we discuss the challenges associated with 2D and 3D \nUS imaging, the available datasets for each, and the commonly \nused performance metrics. In Section  3, we review DL-­based \nmotion estimation strategies and evaluate their performance by \ncomparing their performance, highlighting their strengths and \nlimitations in the Discussion section. Finally, the Conclusion \nand Future Direction summarize the current state of research \nand outline potential future directions in the field.\n2   |   Foundations of US Tracking\nIn this section, we discuss how DL can be applied at various \nstages of tracking tasks, highlighting the challenges posed by \ndifferent types of US imaging (2D, 3D, and 4D) and the consid-\nerations to be made during tracking. We also explore how the \n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n3 of 18\nInternational Journal of Imaging Systems and Technology, 2025\naccuracy of tracking methods is evaluated and compared, as \nwell as the datasets that are commonly used in studies for this \npurpose.\n2.1   |   2D, 3D, and 4D US\nTracking in 2D, 3D, and 4D US varies significantly in terms of \nmotion representation, computational complexity, and clini-\ncal applicability. In this paper, we follow standard convention \nwhere 2D US refers to planar imaging over time (2D + t), but the \ntemporal aspect is often implied. 3D US refers to static volumet-\nric acquisitions, while 4D US explicitly denotes time-­resolved 3D \nvolumes (3D + t). 2D US, while limited to in-­plane motion, offers \nthe advantages of rapid acquisition and lower computational \ndemands. In contrast, 3D US enables volumetric motion track-\ning by capturing data across all spatial dimensions, improving \nmotion estimation accuracy. However, it introduces challenges \nrelated to lower frame rates, increased data storage and process-\ning requirements, and reduced spatial resolution due to slice \nreconstruction. Various 3D acquisition methods such as free-\nhand sweeping, mechanical sweeping, and matrix array probes \npresent trade-­offs between data consistency, acquisition speed, \nand field of view. 4D US, which incorporates the temporal di-\nmension, enables real-­time volumetric motion tracking and is \nparticularly suited for continuous monitoring. Nonetheless, its \nimplementation requires substantial computational resources, \noften addressed through GPU acceleration, reduced-­resolution \nimaging, and deep learning-­based motion prediction. Hybrid \napproaches combining 2D and 3D imaging offer a practical \ncompromise, balancing accuracy, speed, and computational ef-\nficiency for clinical use. In this review, we categorize methods \nunder 2D and 3D US tracking. While 4D US refers to dynamic \n3D imaging over time (3D + t), current literature on dedicated \n4D tracking methods is limited. Many 3D tracking methods can \nbe extended to 4D scenarios [37, 38], but achieving real-­time per-\nformance remains a major challenge. Therefore, we discuss 4D \ntracking within the broader context of 3D tracking.\n2.2   |   Performance Evaluation\nA validation framework should assess and potentially quantify \nseveral factors, including precision, accuracy, robustness, reli-\nability, computational complexity, and clinical applicability of \na specific tracking approach. For landmark tracking, accuracy \nis typically reported as the average deviation between the pre-\ndicted or estimated location of tracked landmarks and their true \npositions (ground truth) as TE (tracking error). This difference \nis often quantified as the mean geometric (Euclidean) distance \n(MED) between the points. Common error measures include \nmean squared error (MSE), root mean square error (RMSE), and \nmean absolute difference (MAD), which are usually reported \nalongside the standard deviation (std) to indicate the consis-\ntency of the method across different frames.\n2.3   |   Datasets\nThe CLUST dataset [17, 18, 21] includes liver US sequences ac-\nquired under free-­breathing conditions from both patients and \nhealthy volunteers, contributed by six research groups. The se-\nquences were captured using six different US scanners, seven \ntypes of transducers, and various acquisition settings. The full \ndataset comprises 64 2D sequences from 63 subjects and 22 3D \nsequences from 18 subjects, with durations ranging from 4 s to \n10 min and frame rates between 6 and 31 Hz.\nThe data were anonymized and for evaluation purposes, 24 \n2D and 7 3D sequences were designated by the organizers as \nthe training set, with annotations provided for approximately \n10%–13% of the frames. The test set includes 39 2D and 14 3D \nsequences, with annotations typically limited to the first frame. \nOne additional sequence in each modality was provided outside \nthe official evaluation set, bringing the total to 64 2D and 22 \n3D sequences. Studies using this dataset typically trained their \nmodels on the annotated training set and evaluated perfor-\nmance on the designated test set to ensure consistent and fair \nbenchmarking.\nAll annotations were created by the challenge organizers and \nmanually labeled by three experienced observers, with the \nfinal landmark positions computed as the average of their an-\nnotations to reduce individual bias. The reported inter-­observer \nvariability is approximately 0.5–0.6 mm for 2D and 1.2–1.8 mm \nfor 3D, providing a reference for the expected upper bound of \naccuracy. Reported tracking errors in the sub-­millimeter range \nshould therefore be interpreted in light of this annotation uncer-\ntainty. Example annotated frames are shown in Figure 1.\nAnother dataset, provided by Ipsen et  al. [33], includes five \nlong-­term 3D US liver sequences acquired under robotic com-\npensation for breathing-­induced motion from different healthy \nvolunteers. The US probe was mounted on a robotic arm, which \napplied a continuous force of 10 N to maintain consistent con-\ntact with the subject's surface at a manually selected position. \nThe images have a mean spatial resolution of 1.0 × 0.7 × 1.5 mm3 \n(length × depth × width) and a mean size of 250 × 253 × 128 vox-\nels. Each US sequence includes one landmark annotation for \ntwo 30-­s segments (in total, 10 sequence of 30 s). Examples of \nthis dataset are shown in Figure 2 where three selected sequence \nwas annotated by three experts, each labeling three landmarks \nin two 30-­s segments [39]. Recently, an observer variability \nstudy on this dataset was published [40], reporting mean intra-­\nobserver variability ranging from 1.58 ± 0.90 to 2.05 ± 1.22 mm, \nand inter-­observer variability of 2.68 ± 1.69 and 3.06 ± 1.74 mm \nfor the two observer groups.\n3   |   DL-­Based US Tracking Methodology: Applied \nin RIM\nWe reviewed DL methods for US tracking in RIM application. \nGiven the inherent differences between 2D and 3D US data, we \nfirst separate the reviewed methods into these two categories. \nWithin each, we further group models based on their underlying \narchitecture (e.g., CNNs, RNNs, Siamese, and hybrid), rather \nthan solely on the presence of convolutional layers, which are \ncommon across all models. Most evaluations were conducted \nusing the CLUST dataset, allowing for direct performance \ncomparisons. However, some methods have been tested on \nIpsen et al. dataset, which we have also included to provide a \n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n4 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nFIGURE 1    |    Examples of first frame of representative sequences of the training data in CLUST: (top row) 2D sequences and (bottom row) 3D se-\nquences. Point-­landmarks are highlighted and depicted in yellow [18].\nFIGURE 2    |    Examples of the first frame annotation of Ipsen et al. [33, 39] data: 2D slices in xy-­planes showing the expert labeled landmarks at \nclearly visible anatomical structures (red points). The annotators 1 (top row), 2 (middle row), and 3 (bottom row) labeled the sequences 1 (first col-\numn), 2 (second column), and 3 (third column) independently.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n5 of 18\nInternational Journal of Imaging Systems and Technology, 2025\ncomprehensive overview of the field. We compared these meth-\nods based on accuracy, runtime, architectural components, \ncomputational efficiency, and their respective strengths and \nweaknesses.\n3.1   |   2D Ultrasound Tracking\n2D US tracking estimates in-­plane motion using sequences of B-­\nmode frames. These methods benefit from fast acquisition, high \nframe rates, and ease of integration into image-­guided therapy \nsystems. However, they face challenges such as limited depth \ninformation and sensitivity to out-­of-­plane motion. DL models \nfor 2D tracking typically focus on extracting spatial and tempo-\nral features from frame sequences. In this section, we group 2D \nmodels based on their network architecture.\n3.1.1   |   CNNs\nCNNs are a type of DL network that replaces general matrix \nmultiplication with convolution operations. These operations \nuse sliding filters to capture spatial patterns, making CNNs \nhighly effective for visual and imagery signal processing by \nlearning discriminative local features showing superior perfor-\nmance compared to handcrafted features.\nNouri and Rothberg [41] proposed a CNN-­based method for \nlandmark tracking in long 2D US sequences from the CLUST \ndataset. The network learned a distance metric to compare \nimage patches in a low-­dimensional embedding space, enabling \npatch-­based tracking across frames. Tested on 24 US sequences \nwith 62 annotated landmarks, the method achieved a mean \ntracking error of 2.83 ± 4.86 mm with a runtime of approx-\nimately 200 ms per annotation per frame. While it was one of \nthe first DL approaches for US tracking, the model was not fully \nconvolutional, lacked temporal modeling, and exhibited high \nvariance, especially when tracking failed. Another pioneering \nstudy [26] employed CNNs to estimate motion between consec-\nutive US images by inputting image pairs and directly regress-\ning transformation parameters (e.g., translation and rotation). \nThese foundational efforts in 2D US paved the way for more \nspecialized DL methods targeting tasks such as RIM tracking.\nThe proposed US motion tracking method in [42] integrates \nmultilevel temporal information and unified visual features to \nenhance tracking accuracy and efficiency (Figure 3). The pro-\ncess begins with a Time Adaptive CNN (TACNN), which dy-\nnamically adjusts convolutional weights to capture temporal \nvariations in 2D US sequences. To enhance temporal consis-\ntency, a Time Knowledge Accumulation (TKA) block is intro-\nduced, capturing dependencies between frames. Additionally, a \nparallel learnable visual center mechanism focuses on key local \nregions to improve feature representation. The model employs \na top-­down global regulation mechanism, where deep features \nrefine shallow ones for better tracking, and a template update \nmodule adapts reference images to maintain accuracy over \ntime. For evaluation, the model was trained and tested using \nthe CLUST dataset. The tracking error resulted in an average \nerror of 0.79 mm, a maximum error of 1.92 mm, and a standard \ndeviation of 0.31 mm. The tracking speed reached 80–105 fps. \nThe advantage of this comes from the TACNN module, which \nutilized AlexNet as the backbone network. This method excels \nin high tracking accuracy, real-­time performance, and adapt-\nability to dynamic motion, making it suitable for clinical appli-\ncations. However, it may require high computational resources \nand fine-­tuning.\n3.1.2   |   Siamese Networks\nA Siamese network is a neural network architecture consisting \nof two identical subnetworks that share weights and process \ntwo inputs simultaneously to assess their similarity. Siamese \nFIGURE 3    |    CNN in 2D US tracking. Suggested time adaptive CNN (TACNN) [42] to capture temporal variations in 2D US integrated into TKA \n(Time Knowledge Accumulation) encoder.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n6 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nnetworks learn a similarity metric between a template image, \nwhich contains a target object, and a search image, where the \nobject is to be identified. This is achieved through two identical \nCNNs that generate feature embeddings for effective compari-\nson. The cross-­correlation of these embeddings produces a sim-\nilarity score map, where the highest value corresponds to the \npredicted target location.\nGormiz et al. [43] extended the method for anatomical landmark \ntracking in US images, where a template is defined from the first \nannotated frame, and subsequent frames are searched using fea-\ntures extracted by AlexNet. A Gaussian-­based similarity map is \noptimized using L2-­loss. To address the lack of temporal mod-\neling, a temporal consistency module was introduced, using the \nhistory of predicted positions as a location prior to refine simi-\nlarity scores and reduce false detections. Applied to 2D US se-\nquences from the CLUST dataset (40 test sequences), the method \nachieved an accuracy of 1.34 ± 2.57 mm with an average infer-\nence time of 9.4 ms per frame. However, the method is prone to \nlarge errors when nearby features resemble the target, causing \nabrupt tracking failures.\nOther Siamese networks for 2D US tracking include [44, 45], \nwhich addressed limitations of earlier Siamese models. In [44], \na two-­stage cascaded Siamese network with deformable con-\nvolution was proposed to enhance tracking robustness and \nmitigate errors from upsampling (Figure 4a). The first branch \nprovides coarse localization using broad features, while the sec-\nond refines the prediction with detailed local comparisons. Both \nbranches are based on a modified AlexNet without zero-­padding \nto maintain feature consistency. The method achieved an accu-\nracy of 0.69 ± 0.67 mm on the CLUST 2D dataset, offering high \nprecision at the cost of increased computational demand, with a \nruntime of 29.4 ms per frame.\nIn [45], a Siamese Correlation Filter Network (Siam-­CFN), \nadapted from [46, 47], was applied to 2D US sequences from the \nCLUST dataset (Figure 4b). The dataset included 85 sequences \nFIGURE 4    |    Applied Siamese architectures for RIM tracking in 2D US images. (a) Two-­stage cascade Siamese with deformable layer: Coarse \nlocalization is followed by refined prediction, using zero-­padding-­free AlexNet branches for consistent features [44], and (b) CCF Siam-­CFN [45] \ntrained with forward-­backward consistency loss and backward verification using a pseudo-­Gaussian label; integrates context-­aware correlation filter \nto enhance target specificity and update templates.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n7 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nwith 1–5 landmarks each, and the method achieved a mean \ntracking error of 0.79 ± 0.83 mm at 118.6 fps. The network was \ntrained using a consistency loss between forward tracking and \nbackward verification. A context-­aware correlation filter (CCF) \nwas incorporated to enhance response specificity by suppress-\ning surrounding context patches. During backward verification, \na pseudo-­Gaussian label guides the generation of a new target \ntemplate, aligning response maps with initialized landmark \npositions. Despite its high accuracy, the need to compute filter \nresponses around templates and the feature fusion strategy in-\ncreased post-­processing time, reducing inference speed.\n3.1.3   |   Generative Adversarial Networks (GANs)\nGANs consist of two competing models: a generator (G) that \ncreates synthetic data to fool a discriminator (D), which learns \nto distinguish between real and generated data. GAN was used \nin [48] to track US images by estimating how tissue deforms \nover time. The process begins with a sequence of US frames \n(one tracked frame followed by untracked frames). A Markov-­\nlike network (Figure 5), which behaves similarly to a traditional \nMarkov model by relying only on the current state, is used to ex-\ntract features from these frames. In GAN network, the genera-\ntor predicts deformation vector fields (DVFs) representing tissue \nmotion between frames, while the discriminator distinguishes \nbetween real US images and those spatially transformed using \nthe estimated DVFs. Through adversarial training, the network \nimproves motion estimation accuracy. Landmark positions in \nuntracked frames are then inferred by shifting them according \nto the estimated DVFs from tracked frames [48]. The method \nwas tested on 2D US sequences of CLUST. The results showed \naccuracy with a mean tracking error of 0.70 ± 0.38 mm.\n3.1.4   |   Recurrent Neural Networks (RNNs)\nLong-­term US tracking requires temporal modeling due to \nchanges in target and background appearance. RNNs address \nthis by capturing motion patterns over time, making them more \nsuitable than CNNs for tracking dynamic sequences. Long \nShort-­Term Memory (LSTM) networks are a type of RNN de-\nsigned to capture long-­term dependencies by using the memory \ncell, regulated by input, forget, and output gates, which control \ninformation flow and prevent vanishing gradients, enabling ef-\nfective temporal learning.\nThe LSTM has been used in [28] to predict the heat map of the \nspecific landmark for the next frame. The features were ex-\ntracted from the past three frames using CNN. The RNN uses \nthe CNN encoder and decoder to generate tracking predictions \nfrom the input sequence. This tracker achieved a mean error of \n0.51 ± 0.31 mm on the CIL-­01 sequence of CLUST to train the \nmodel and tested on the rest of the sequence. However, the data-\nset size was limited for robust validation.\nIn [29] an extension of attention-­aware fully connected LSTM \nwhich has convolutional structures in both the input-­to-­\nstate and state-­to-­state transitions were proposed (Figure  6). \nConvolutional LSTM (ConvLSTM) has potential to model well \nthe spatio-­temporal relationships, while the traditional LSTM \ndoes not take spatial correlation into consideration. The atten-\ntion mechanism focuses on the region of interest while dis-\ncarding irrelevant background, allowing the FCNN to extract \nspatial features that are then processed by the ConvLSTM for \ntemporal modeling. A saliency mask further refines the tracked \nlandmarks, enhancing accuracy. To improve training stability \nand prevent overfitting, a multitask loss strategy was employed. \nFIGURE 5    |    Suggested Markov-­like GAN network [48]. A Markov-­like GAN-­based network extracts features from frames, where the generator \npredicts DVFs for tissue motion, and the discriminator distinguishes real and spatially transformed US images.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n8 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nThis structure was tested on the databases provided by MICCAI \n2015 challenges (39 2D sequences). The mean tracking error of \n0.97 ± 0.52 mm were observed across 39 2D-­US cases compared \nto the ground truth annotations.\nThe cascade DL model proposed in [49] combines an attention \nnetwork, Mask R-­CNN, and LSTM to enhance US landmark \ntracking. The attention network narrows the search area, after \nwhich Mask R-­CNN proposes candidate regions and identifies \nlandmarks using bounding box regression, classification, and \nsegmentation. Temporal consistency is introduced via an LSTM, \nwhich refines proposals across frames. A final selection step \nevaluates cross-­frame similarity to determine the best predic-\ntion. Tested on 69 landmarks from the 2D CLUST dataset, the \nmethod achieved a mean tracking error of 0.94 ± 0.83 mm.\n3.1.5   |   Hybrid Approaches in 2D Tracking: Combining \nDL and Conventional Techniques\nHybrid methods that integrate conventional tracking techniques \nwith DL are gaining attention in US tracking due to their com-\nplementary strengths. Classical methods, such as optical flow, \ncorrelation-­based tracking, and Kalman filtering, offer interpre-\ntable motion models and do not require large annotated datasets. \nWhile classical tracking methods require no training and can be \ndirectly applied to new data, they often involve higher compu-\ntational complexity during inference, especially in 3D or long \nsequences. On the other hand, DL models can learn complex \nrepresentations and adapt to diverse imaging conditions, but \nare often limited by their need for labeled data. DL approaches \ndemand substantial resources during training but can offer fast \ninference times when deployed on optimized hardware, making \nthem increasingly attractive for real-­time applications. Hybrid \napproaches aim to bridge this gap. In [43], a conventional filter \n(Kalman filter) is used to guide or correct the output of DL mod-\nels, and [50] uses classical tracking to generate pseudo-­labels or \nto identify challenging frames with occlusion or out-­of-­screen \nartifacts, where DL is selectively applied.\nIn [51], the SiamFC architecture [43] was upgraded to address \nlimitations related to deformation sensitivity and the lack of a \nmotion model. To overcome these two limitations, a template \nupdate module was added to handle object deformations, and \na kalman filter linear motion model was incorporated. The \nKalman filter predicted the centroid of the reference block, \nwhich was then corrected using SiamFC's matching result. If \nthe corrected output met a correlation threshold, the reference \nwas updated; otherwise, a previous reliable frame was restored. \nThis helped mitigate tracking drift and deformation sensitivity. \nThe proposed model (Figure 7a) was evaluated on 2D US images \nof CLUST dataset with overall accuracy of 1.59 ± 3.68 mm.\nAnother notable example is the EKLT (Enhanced Kanade–\nLucas–Tomasi)-­LSTM method [50], which combines traditional \ntracking using Enhanced KLT with an LSTM network. This \nEKLT framework incorporates an internal measurement unit \nthat assesses the visibility of the ROI and detects significant \ndrops in tracking accuracy. In challenging scenarios, such as \nocclusions, out-­of-­screen motion, or high image noise, a trained \nLSTM module is activated to maintain tracking performance \nover short intervals. This work is the first to propose the use of \nDL to specifically address occlusion in US tracking and allows \nfor adaptive switching between methods depending on tracking \nconfidence. The proposed network (Figure 7b) was evaluated on \na spleen dataset and nine sequences from the CLUST dataset, \nFIGURE 6    |    Applied LSTM architectures for RIM tracking in 2D US images. Attention-­aware ConvLSTM [29]: Combines spatial features from \nFCNN with temporal modeling via ConvLSTM; attention and saliency masks focus on the target region, while multitask loss improves training \nstability.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n9 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nachieving high accuracy with an average error of 0.3 ± 0.2 mm, \nwhile operating in real time.\n3.2   |   3D US Tracking\n3D US tracking estimates volumetric motion and provides depth \ninformation that is essential for accurately capturing complex \nanatomical deformations. Compared to 2D tracking, it offers \nimproved robustness to out-­of-­plane motion and enables more \ncomprehensive spatial context. However, it introduces chal-\nlenges related to lower frame rates, increased data storage and \nprocessing requirements, and reduced spatial resolution due to \nslice reconstruction. In this section, we organize 3D tracking \nmethods based on their primary architecture.\n3.2.1   |   CNNs\nInspired by conventional speckle tracking, one of the early DL \napproaches extracted and aggregated local features to estimate \nmotion vectors. Building on this idea, Reference [27] proposed \na Deep Contextual Learning Network (DCL-­Net) for 3D US, \nwhich leveraged multiple consecutive frames and incorpo-\nrated an attention mechanism to focus on speckle-­rich regions, \nthereby improving motion estimation and reconstruction accu-\nracy. This approach demonstrated the potential of DL for 3D US \ntracking and encouraged further exploration of volumetric mo-\ntion estimation.\n3.2.2   |   Siamese Networks\nAn approach was presented by Huang et al. [52], where a fully \nconnected CNN (FCNN) was utilized for 3D US tracking. In \ntheir design, the FCNN was coupled with scale discriminative \ncorrelation filter (SDCF) shown in Figure 8a. FCNN is used to \nextract convolutional features, and the extracted features are fed \nto the SDCF to calculate the location probability map. SDCF is \nused as a differentiable layer, which ensures that the network \nperforms scale learning and end-­to-­end training. The end-­to-­\nend network was trained on millions of 2D natural images with \nRGB three channels in ImageNet Large Scale Visual Recognition \nChallenge (ILSRVC) 2015 [54] dataset. Then, the 3D US image \nis transformed into a 2D three-­channel representation. The spa-\ntial information of each voxel is represented by three orthogo-\nnal plane—axial, sagittal, and coronal-­surrounding the voxel \nof interest. These three planes are then combined into a three-­\nchannel image, which is used as the input for the network. The \nend-­to-­end network is trained to compute similarities between \nthe target and search regions in the US images. In 2D US track-\ning, this is done by locating the pixel with the highest value in a \nprobability map, which represents the location of the landmark. \nIn contrast, for 3D US, the probability map measures the simi-\nlarity between the target and candidate landmarks but does not \ndirectly show the landmarks location. Instead, the maximum \nvalue in the map indicates the best match between the target \nand a potential candidate landmark. The approach addresses a \ncommon challenge in tracking methods known as the bound-\nary effect, where outliers near the edges of the image distort \nthe tracking results. To mitigate this issue, the paper proposed \na method to process the probability map, preventing boundary \nartifacts from negatively impacting the tracking. The tracking \nperformance was evaluated on the CLUST dataset with 16 sets \nof 3D US landmark sequences in the training dataset and 22 \nsets of 3D US landmark sequences in the test dataset, obtain-\ning mean tracking error of 1.63 ± 1.04 mm. The algorithm was \nhighly sensitive to short target disappearances, causing it to rely \nheavily on visual information, which resulted in a large maxi-\nmum error in such cases. Also, it took this algorithm about 0.3 s \nto process a frame.\nSiamese architecture has been also suggested for 3D US track-\ning in [53], where the 3D-­US images are broken into smaller \npatches and two CNN subnetworks are used to extract deep \nfeatures from these patches. The algorithm integrates a Spatial \nFIGURE 7    |    Hybrid tracking models. (a) Upgraded SiamFC-­Kalman filter [51]: The linear Kalman filter fuses motion model predictions with \nSiamFC detections to correct tracking; reference is updated or restored based on the correlation threshold. (b) [50] EKLT-­LSTM framework with a \nconfidence assessment module that triggers the LSTM during occlusion, out-­of-­screen motion, or high noise to sustain robust tracking.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n10 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nPyramid Pooling (SPP) layer [55] after the final convolutional \nlayer (Figure  8b) to generate fixed-­length feature vectors, en-\nabling the network to handle varying input sizes and improv-\ning robustness to low resolution and noise. A decision network \ncomprising three fully connected layers compares features to \nassess patch similarity for landmark tracking. Evaluated on 16 \n3D US sequences from the CLUST dataset, the method achieved \na mean tracking error of 1.89 ± 1.14 mm. However, the tracker \nencounters challenges when the target undergoes large defor-\nmations, when sub-­volumes are too large (causing boundary in-\nterference), or too small (missing anatomical structures).\n3.2.3   |   Convolution Auto-­Encoders (CAE)\nAutoencoders (AEs) are neural networks that learn efficient data \nrepresentations by compressing input into a low-­dimensional \nspace and then reconstructing the original image. A CAE \nachieves this through an encoder, which extracts features using \nconvolutional layers, and a decoder, which reconstructs the \nimage using transposed convolution (deconvolution) or upsam-\npling layers.\nThe method in [56] applies a CAE framework to integrate 2D \nand 3D US imaging for real-­time anatomical landmark tracking. \nIt infers a 3D volume at time tn by combining a 2D US image at \ntn with a baseline 3D volume at t0. Two fully convolutional CAEs \nextract features from both inputs, which are fused to estimate a \ndeformation field applied to the reference volume (Figure 9a). A \nspatial transformer network (STN) refines the transformation, en-\nabling non-­rigid alignment. STNs [58] are differentiable modules \nthat learn spatial transformations and support end-­to-­end train-\ning. This approach avoids repeated 3D scans and enables real-­time \n3D volume estimation. Trained on 20 3D liver US sequences from \nCLUST, the model achieved a mean landmark tracking error of \n2.92 ± 1.67 mm. Limitations include reduced image resolution and \nlimited volume thickness compared to the ground truth.\nIn Wulff and Ernst [39] proposed learning a deformation-­\nagnostic representation of 3D US patches using unsuper-\nvised learning, enabling patch similarity to be measured in a \nlearned representation space rather than directly in image space \n(Figure  9b). They employed a Sliced-­Wasserstein AE to map \npatches into this space, where deformed versions of the same \nanatomical structure remain close. In [38], a greedy search algo-\nrithm was used to track the target by iteratively updating posi-\ntions based on similarity in the representation space (Figure 9c). \nEvaluated on the Ipsen et al. dataset (5 long-­term liver 3D US \nsequences), the generalized fine-­tuned AE achieved a tracking \nerror of 3.23 ± 3.13 mm. While this approach shows promise for \nreducing the need for patient-­specific training, it is sensitive to \nlarge target shifts due to the lack of outlier handling. Although \nincluded in this review under 3D methods, the original study \napplied this method to sequential 3D volumes, using a feature li-\nbrary generated from annotated targets to support robust track-\ning over time. The authors claim the method enables real-­time \nFIGURE 8    |    Siamese in 3D US tracking. (a) FCNN-­SDCF network designed in [52] with a scale-­differentiable correlation filter (SDCF) layer, \ntrained end-­to-­end on orthogonal plane representations to compute similarity maps and mitigate boundary effects, and (b) Siamese with Spatial \nPyramid Pooling (SPP) [53] to generate fixed-­length feature vectors from variable-­sized patches.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n11 of 18\nInternational Journal of Imaging Systems and Technology, 2025\ntracking; however, no specific runtime measurements were \nreported. Subsequent work (Figure 9d) using Wasserstein AEs \nand a feature matching algorithm [57] improved tracking per-\nformance, achieving a mean error of 2.08 ± 1.50 mm and an av-\nerage runtime of 256 ms per image.\nOne of the latest studies in US tracking, Reference [39] explores \nthe use of deformable convolutional approach in AE framework \nfor real-­time tracking of 3D US while addressing deformation \ncomplexities. The study [39] builds upon the tracker proposed \nin [44], which utilized a deformable convolutional layer in their \nDL architecture but was originally designed for 2D US. They \naim to extend this concept to 3D US but in AE frameworks \nsuch as [38, 57]. The study introduces a 3D-­to-­2D patch reduc-\ntion approach and incorporates deformable convolution layers \nwithin the AE architecture to learn deformation-­invariant \nrepresentations from US patches (Figure 9b). Tracking is per-\nformed within the AE's representation space. The method was \nevaluated on 18 in vivo 3D US liver sequences from the Ipsen \net al. dataset. Three sequences were selected, each containing \ntwo labeled 30-­s segments, with three landmarks tracked per \nsegment, resulting in a total of 18 tracked landmarks, achiev-\ning a mean tracking error of 1.58 ± 0.87 mm using deformable \nconvolution. The mean runtime per 3D US frame was approx-\nimately 4 ms.\n3.2.4   |   GANs\nThe suggested Markov-­like GAN network in [48] (Figure 5) was \nalso tested on 3D US sequences of CLUST. The results showed \naccuracy with a mean tracking error of 1.71 ± 0.8 mm.\nBuilding on GANs concept, Giger et al. [59] proposed a subject-­\nspecific respiratory motion model using conditional GANs \n(cGANs). In their approach, cGAN predicts 3D deformations \nbased on 2D US images. To enhance accuracy, they introduced \ngradient information by feeding two consecutive US images into \nthe cGAN, with the network trained for two input and two out-\nput channels to handle deformation fields in both x and y direc-\ntions. Additionally, they incorporated a time shift in the training \nprocess: the cGAN predicts the deformation field at time ti+1 \nusing US images from times ti−1 and ti−2. The median error of this \napproach was below 1 mm and the maximum error below 3 mm. \nWhile promising, the method was validated on only three sub-\njects, indicating the need for further testing on larger datasets.\n3.2.5   |   RRNs\nWulff et al. [60] improved using AE framework for latent repre-\nsentation by combining it with RNN (Figure 10). Two different \nnetworks were trained on Ipsen et al. dataset, consisting of four \nlong-­term 3D US sequences from the liver: a Spatio-­temporal \nAE to predict the target appearance, and an RNN to predict \nthe current target location. The model encodes a sequence of \n3D US patches into a latent representation using an encoder \nconsisting of three time-­distributed convolutional layers, a \nConvLSTM, and two residual blocks. A decoder composed of \nthree deconvolutional layers then reconstructs the patch cor-\nresponding to the current frame based on this representation. \nAdditionally, an RNN processes the sequence of motion vectors \nfrom the previous three time steps to predict the target's mo-\ntion in the next frame. Using predicted targets, a mean track-\ning error of 2.85 ± 2.04 mm was determined. The results of this \nFIGURE 9    |    Applied CAE architectures for RIM tracking in 3D US images: (a) two fully CAEs with a STN layer [56], (b) deformable CAE [39], (c) \ngeneralized fine-­tuned Sliced-­Wasserstein AE [38], and (d) Wasserstein AE [57].\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n12 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nstudy indicate that the AE-­based approach effectively extracts \nessential features from US patches, but at the cost of blurring \nin the predicted patches due to the limited capacity of the la-\ntent representation, which reduces noise and minor details. \nAdditionally, the similarity between the predicted target and \nthe ground truth varies depending on target motion and defor-\nmation range. Predictions align more closely with the ground \ntruth in sequences with higher motion between consecutive \nframes, while in sequences with slower motion, the similarity \nbetween consecutive target appearances remains high. These \nfindings suggest that the method performs better in scenarios \nwith significant target movement, though further investigation \nis needed to confirm this observation.\n4   |   Discussion\nIn the previous section, we reviewed methods that utilize DL \nfor RIM tracking in 2D and 3D US images. When discussing the \nreviewed methods in the previous section, we highlighted both \ntheir strengths and limitations. Here, for better comparison, \nTables 1 and 2 summarize the performance, runtime, architec-\nture, and reported strengths and limitations of each category.\nPrior to compare DL methods, various conventional methods \nwere developed for US tracking. These include block match-\ning [61], optical flow [20], feature-­based tracking [19], template \nmatching [18], and active contour [62] models. While these ap-\nproaches have demonstrated notable success, each comes with \ncritical limitations. Block-­matching, though intuitive, is sensi-\ntive to speckle noise and suffers from high computational de-\nmands when dense tracking is required. Feature-­based methods \noften fail in low-­contrast, noisy environments, and optical flow \ntechniques can be unstable due to the complex and non-­rigid na-\nture of tissue motion in US. Template matching is hindered by \nanatomical variability and partial occlusion, while active con-\ntours require precise initialization and are susceptible to noise \nand shadowing. Comparative evaluations of conventional meth-\nods exist, and previous surveys in this field have predominantly \nfocused on benchmarking these traditional approaches. For \ninstance, [18] compared multiple algorithms developed for the \nCLUST challenge on 2D and 3D liver sequences, with a fusion-­\nbased method achieving the best performance (0.92 ± 0.98 mm). \nIn 3D tracking, the combination of intensity-­based registration \nand the mechanical model achieved the highest accuracy, with a \nreported overall error of 1.74 ± 0.92 mm in the CLUST challenge. \nTo overcome limitations such as out-­of-­plane motion, abrupt \ndeformations, speckle noise, occlusion, and low contrast, deep \nlearning models have been applied to capture complex motion \npatterns, enhance robustness to artifacts, and improve general-\nization across varying image conditions.\nIn DL methods, 2D tracking (Table 1) remains the most widely \nexplored approach in the reviewed literature, owing to its lower \ncomputational requirements, widespread availability of 2D US \nsystems, and real-­time imaging capability. Methods evaluated \non the CLUST dataset demonstrate a wide range of performance \ndepending on architecture complexity and training strategy. The \nFIGURE 10    |    Applied AE-­LSTM architectures for RIM tracking in 3D US images [60], combining a spatio-­temporal AE for target appearance \nprediction and an RNN (LSTM) for motion prediction.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n13 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nEKLT-­LSTM method from [50] achieves the highest reported ac-\ncuracy of 0.30 ± 0.20 mm. While this method was primarily eval-\nuated on a spleen dataset, the reported accuracy corresponds to \nits performance on nine sequences from the CLUST dataset. \nFollowing this, the CNN-­LSTM method from [28] achieves an \naccuracy of 0.51 ± 0.31 mm; however, its evaluation is limited \nto a single sequence (CIL-­01) from CLUST, reducing its reli-\nability for broader comparison. Among the remaining meth-\nods evaluated on larger portions of the dataset, the two-­stage \ncascade Siamese network [44] and the GAN-­based Markov-­like \nmodel [48] achieve competitive accuracies of 0.69 ± 0.67 and \n0.70 ± 0.38 mm, respectively. While these methods perform \nwell in terms of accuracy, the Siam-­CCF (forward-­backward) \nmethod [45] offers a favorable balance of accuracy and runtime, \nachieving 0.79 ± 0.83 mm with a low processing time of 8.4 ms \nper frame.\nThese DL-­based approaches demonstrate notable improvements \nin tracking accuracy compared to conventional methods, partic-\nularly in reducing drift and improving robustness to tissue mo-\ntion. However, limitations remain, especially in the presence of \nocclusion, out-­of-­screen and abrupt motion, and computational \ninefficiencies in more complex models. To overcome limitations \nof 2D tracking, particularly in handling out-­of-­plane motion \nand image artifacts, hybrid solutions have emerged as promis-\ning alternatives. One category involves combining traditional \ntracking techniques with DL. For example, in [50], KLT is used \nfor frame-­to-­frame tracking, while a parallel module evaluates \nframe quality to detect occlusions or noise. In such cases, a \ntrained LSTM model takes over, enabling robust tracking under \nchallenging conditions. These hybrid model-­level frameworks \ncan be further developed to handle a broader range of artifacts \nand dynamic scenarios, offering adaptable and modular track-\ning solutions. Despite their promise, current hybrid methods \nremain underexplored and underdeveloped. A more systematic \nexploration of fusion strategies, such as shared feature spaces, \nweighted decision fusion, or learning-­based confidence estima-\ntion, could unlock greater robustness. These strategies are par-\nticularly important for handling challenging clinical scenarios \nlike occlusion, deformation, or rapid motion.\nA second category of hybrid solutions involves sensor fusion, \nwhere external signals, such as accelerometers, respiratory belts, \nor impedance-­based sensors, are used to estimate breathing mo-\ntion. These signals can be synchronized and integrated with DL \nmodels to improve tracking robustness, particularly when US \nvisibility is limited. While many surrogate sensors have been \nintroduced and widely used in other imaging modalities such \nas CT or MRI [63, 64], their integration with US-­based tracking \nremains largely unexplored. This represents a promising direc-\ntion for future research, with the potential to enhance motion \ncompensation in applications like radiotherapy, where both pre-\ncision and adaptability are critical.\nIn terms of clinical applicability, 2D methods are promising for \nreal-­time tracking during in-­plane interventional procedures, \nparticularly when the target remains within the imaging plane. \nHowever, for procedures where targets move significantly out of \nplane, 2D tracking alone may be insufficient. Hybrid solutions \nor integration with external sensors may be needed to maintain \nspatial accuracy.\n3D US (Table 2) enables volumetric tracking and provide depth \ninformation critical for more accurate motion estimation. In \nthe CLUST 3D dataset, the methods [48, 52] show similar accu-\nracy, with errors of 1.63 ± 1.04 and 1.71 ± 0.84 mm, respectively. \nReference [48] stands out because it performs well on both 2D \nand 3D images.\nThe methods for the Ipsen dataset focus on 3D US tracking. \nAmong these, the most recent approach, [39], which uses a de-\nformable AE, achieves the best performance with an error of \n1.58 ± 0.87 mm and a fast runtime of 4 ms per frame.\n3D tracking involves estimating motion within volumetric data, \nwhich requires processing spatial information across all three \ndimensions. This introduces additional challenges and steps. 3D \ndata acquisition often involves mechanical sweeping or matrix \narray probes, which can result in varying volume quality and \nlower temporal resolution. In addition, data preprocessing such \nas slice interpolation, normalization of voxel sizes, and sub-­\nvolume extraction becomes essential. Models must be adapted to \nhandle volumetric inputs, commonly through 3D convolutional \nnetworks, patch-­based methods, or encoder–decoder architec-\ntures with latent representation learning. Additionally, 3D mod-\nels often require more computational resources and may need \narchitectural modifications or GPU optimization to maintain \nacceptable run times. Thus, 3D tracking remains constrained \nby lower frame rates, high computational load, and memory re-\nquirements. To address these, future work should focus on de-\nveloping lightweight architectures, efficient temporal modeling, \nand domain-­adaptive learning strategies that perform robustly \nacross diverse imaging conditions.\nFrom a clinical perspective, 2D and 3D US tracking methods are \napplicable to different interventional and therapeutic scenarios \nincluding image-­guided procedures/surgery, IGRT, and end-­\norgan US stimulation, each with distinct accuracy and timing \nrequirements. In US-­guided procedures such as needle biopsies, \nablations, and regional anesthesia, 2D tracking is commonly \nused due to its real-­time display and satisfactory spatial preci-\nsion as long as the target remains in-­plane. Such applications \ndemand frame rates around 18–30 fps to allow continuous vi-\nsualization and precise tool guidance [65]. Several reviewed 2D \ntracking models in this paper demonstrate sub-­millimeter accu-\nracy and runtimes below 33 ms per frame, which are well suited \nto meet the demands of these real-­time clinical applications. \nProcedures like IGRT require tracking of complex respiratory-­\ninduced 3D tumor motion. While some setups permit simpli-\nfied 2D tracking in planes perpendicular to the beam direction, \nmany treatment workflows benefit from full 3D tracking to ac-\ncount for out-­of-­plane displacement. The reviewed 3D methods, \nsuch as [48, 52], report average errors around 1.6–1.7 mm, meet-\ning the spatial precision requirements for radiation therapy, \nwhich typically demand accuracy within 2 mm outlined by the \nAAPM Task Group [66]. Although the frame rate requirement \nin this setting is more relaxed (often 5–15 fps), the system must \nmaintain a total latency of no more than approximately 0.5 s, as \nmotion prediction becomes unreliable beyond this range and the \nbenefit of real-­time tracking diminishes [66]. In conventional \nmotion tracking, the integration of temporal prediction has been \nshown to be critical for compensating system latency in IGRT \n[18]. For instance, adaptive filtering or hybrid linear/non-­linear \n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n14 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nTABLE 1    |    Performance of DL-­based tracking in 2D US.\nReferences\nTracking approach\nDataset\nAccuracy\nStrengths\nLimitations\nTest size\nRun time\n[41], 2015\nCNN for distance metric\nCLUST\n2.83 ± 4.86\nIntroducing CNN for real-­time tracking\nHigh variance, \nnot robust\n24 seq (62 landmarks)\n200 ms/frame\n[42], 2024\nTACNN + update net\nCLUST\n0.79 ± 0.31\nAdaptable to motion\nHigh computation, \nneeds fine-­tuning\n39 seq\n9.5–12.5 ms/frame\n[43], 2019\nSiamFC-­LocPrior\nCLUST\n1.34 ± 2.57\nTemporal info improves accuracy\nFails near similar \nfeatures\n40 seq\n9.4 ms/frame\n[44], 2020\n2-­stage Siamese\nCLUST\n0.69 ± 0.67\nHigh accuracy, low variance\nHigh computation\n40 seq\n29.4 ms/frame\n[45], 2024\nSiam-­CCF\nCLUST\n0.79 ± 0.83\nSpeckle/artifact resistant\nExtra processing \nfor filtering\n1–5 landmarks/seq\n8.4 ms/frame\n[48], 2021\nGAN Markov-­like net\nCLUST\n0.70 ± 0.38\nNo need for image registration\nFails near image \nboundaries\n63 (landmarks)\nReal-­time\n[28], 2016\nCNN-­LSTM\nCLUST\n0.51 ± 0.31\nTemporal info for accuracy\nSmall dataset\nCIL-­01\nNA\n[29], 2019\nConvLSTM\nCLUST\n0.97 ± 0.52\nHigh accuracy\nHigh complexity\n39 seq (85 landmarks)\n9–15 ms/frame\n[49], 2023\nCascade CNN-­LSTM\nCLUST\n0.94 ± 0.83\nBetter than segmentation models\nFails on unseen \nstructures\n69 landmarks\n12.3–21.2 ms\n[51], 2021\nSiamese-­Kalman\nCLUST\n1.59 ± 3.68\nResistant to occlusions\nHigh variance, slow\n40 test seq\n250 ms/frame\n[50], 2025\nEKLT-­LSTM\nCLUST\n0.30 ± 0.20\nHigh accuracy and Robust to \nocclusion and out-­of-­screen artifacts\nsensetive to high \ndeformations\n9 seq\nReal-­time\nNote: Accuracy is reported as (TE ± std) in mm.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n15 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nprediction strategies have achieved sub-­millimeter errors, but \noften at the expense of high computational load. These findings \nhighlight a key opportunity for DL-­based models: by embed-\nding temporal forecasting directly into their architectures, DL \nframeworks can simultaneously track and predict organ motion \nin real-­time. Such approaches could support margin reduction \nand more precise targeting in radiotherapy. A distinct use case \nis US-­based end-­organ stimulation for neuromodulation, where \nfocused US is delivered to specific abdominal regions such as the \nspleen or liver. In these applications, real-­time tracking is still \nrequired, but the goal is not to achieve precise point localization. \nInstead, the tracking system follows the general motion of the \ntarget region. As a result, the required spatial accuracy is gener-\nally more relaxed compared to procedures like ablation or beam \nalignment in radiation therapy. Continuous high-­frame-­rate im-\naging may not be necessary, but the tracking must be reliable \nand responsive enough to synchronize stimulation with respira-\ntory or physiological motion. The method proposed in [50] was \ndesigned for this application. However, this method achieves an \naccuracy that is more than sufficient for end-­organ stimulation \nand may also be appropriate for procedures with stricter preci-\nsion requirements.\nSeveral existing US tracking models demonstrate low latency \nduring inference, suggesting that with proper validation and \nintegration, they could meet the performance requirements for \nreal-­time use. However, despite promising results, most DL-­\nbased US tracking methods remain at the proof-­of-­concept stage \nand are not yet clinically deployed. Several key challenges hin-\nder their broader adoption. One major limitation is the difficulty \nin collecting large, diverse, and well-­annotated datasets due \nto the high costs of clinical data acquisition and expert label-\ning. This highlights the need for data-­efficient DL algorithms. \nAnother important challenge is data mismatch, when models \ntrained under specific conditions fail to generalize to real-­world \nclinical settings. Variability in US images caused by differences \nin operators, patients, or US devices further impacts model ro-\nbustness. Although recent studies [67, 68] have explored trans-\nfer function-­based techniques and domain adaptation strategies \n[69] to improve cross-­device generalizability, these efforts re-\nmain limited in scope and are mostly demonstrated on phan-\ntom data. Future work should explore these strategies more \nthoroughly using larger and more diverse clinical datasets to en-\nsure reliable performance in real-­world applications. Therefore, \naddressing these gaps by curating multi-­device datasets, apply-\ning domain adaptation or transfer learning techniques, and ex-\nploring device-­agnostic network architectures or pre-­processing \npipelines to enhance generalization is another future direction.\n5   |   Conclusion\nUS offers several advantages over other imaging modalities, in-\ncluding safety, portability, cost-­effectiveness, high temporal res-\nolution, and real-­time capability. As a result, there is a growing \ntrend to integrate automation into US-­guided therapies. To this \nend, several DL architectures have recently been proposed to en-\nable end-­to-­end tracking and prediction models. In this work, we \ncompared various DL-­based tracking methods and provided a \nmethodological review, discussing their architectures and com-\nparing their performance, strengths, and weaknesses to provide a \nTABLE 2    |    Performance of DL-­based tracking in 3D US.\nReferences\nTracking approach\nDataset\nAccuracy\nStrengths\nLimitations\nTest size\nRun time\n[52], 2020\nFCNN-­SDCF\nCLUST\n1.63 ± 1.04\nRobust to varying patch sizes\nSensitive to target \ndisappearance\n22 seq\n300 ms/frame\n[56], 2020\nCAE-­STN\nCLUST\n2.92 ± 1.67\nReal-­time 3D without full rescans\nLower resolution, \nlimited thickness\n20 seq\nNA\n[38], 2023\nGen. Wasserstein AE\nIpsen et al.\n3.23 ± 3.13\nGeneralized model\nFails with abrupt motion\n5 seq\nNA\n[57], 2024\nWasserstein AE\nIpsen et al.\n2.08 ± 1.50\nHigh accuracy, robust\nVector size needs tuning\n3 seq\n256 ms/frame\n[39], 2025\nDeformable AE\nIpsen et al.\n1.58 ± 0.87\nFaster than prior models\nFails on abrupt target motion\n3 seq (18 landmarks)\n4 ms/landmark\n[53], 2019\nSiamese-­SPP\nCLUST\n1.99 ± 1.14\nRobust to sub-­volume size\nSensitive to deformation\n16 seq\nNA\n[48], 2021\nGAN Markov-­like net\nCLUST\n1.71 ± 0.84\nNo need for image registration\nFails near image boundaries\n22 seq\nReal-­time\n[60], 2023\nAE-­ConvLSTM\nIpsen et al.\n2.85 ± 2.04\nCaptures key features\nBlurry on latent compression\n4 seq\nReal-­time\nNote: Accuracy is reported as (TE ± std) in mm.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n16 of 18\nInternational Journal of Imaging Systems and Technology, 2025\nclearer path for researchers to advance in this field. Conventional \nmethods in US tracking face challenges such as noisy environ-\nments, shadowing, and out-­of-­plane artifacts. DL approaches, in-\ncluding Siamese networks and deformable autoencoders, achieve \nhigh accuracy and robustness across both 2D and 3D datasets, \nthough they require substantial data and computation. Hybrid \nframeworks, such as KLT–LSTM combinations and sensor-­fusion \nmethods, provide adaptable solutions that address artifacts and \nvisibility loss. From a clinical perspective, 2D methods are well \nsuited for real-­time guidance in interventional procedures, while \n3D methods, as demonstrated on the CLUST and Ipsen datasets, \nachieve sub-­2 mm accuracy required for IGRT, albeit with higher \ncomputational costs. Looking forward, further development of hy-\nbrid frameworks, lightweight 3D architectures, and multimodal \nsensor integration could enable robust real-­time tracking across \ndiverse clinical scenarios, while wearable US technologies may \nopen new opportunities for continuous motion compensation and \ntherapeutic guidance. Furthermore, DL methods developed for \nother fields have advanced considerably, and applying these in-\nnovations to US tracking could lead to substantial improvements.\nAuthor Contributions\nMaryam Zebarjadi conducted the literature review, comparative analy-\nsis, and manuscript drafting. Hubert H. Lim provided supervision and \ncritical revision. Both authors approved the final manuscript.\nAcknowledgments\nThis work was supported with discretionary lab funds overseen by Dr. \nHubert Lim at the University of Minnesota. The authors would like to \nexpress their gratitude to Anna J. Organ, Daniel P. Zachs, and Adam B. \nTuma for providing feedback on the manuscript.\nConflicts of Interest\nThe authors declare no conflicts of interest.\nData Availability Statement\nData sharing not applicable to this article as no datasets were generated \nduring the current study. The data used in this review are derived from \npublicly available datasets and previously published studies, which are \nappropriately cited within the manuscript.\nReferences\n1. M. C. Yip, D. G. Lowe, S. E. Salcudean, R. N. Rohling, and C. Y. \nNguan, “Tissue Tracking and Registration for Image-­Guided Surgery,” \nIEEE Transactions on Medical Imaging 31, no. 11 (2012): 2169–2182.\n2. T. Shepherd, M. Teras, R. R. Beichel, et al., “Comparative Study With \nNew Accuracy Metrics for Target Volume Contouring in PET Image \nGuided Radiation Therapy,” IEEE Transactions on Medical Imaging 31, \nno. 11 (2012): 2006–2024.\n3. F. Ernst, R. Durichen, A. Schlaefer, and A. Schweikard, “Evaluating \nand Comparing Algorithms for Respiratory Motion Prediction,” Physics \nin Medicine and Biology 58, no. 11 (2013): 3911–3929.\n4. X. Li, Y. H. Lee, S. Mikaiel, J. Simonelli, T. C. Tsao, and H. H. Wu, \n“Respiratory Motion Prediction Using Fusion-­Based Multi-­Rate Kal-\nman Filtering and Real-­Time Golden-­Angle Radial MRI,” IEEE Trans-\nactions on Biomedical Engineering 67, no. 6 (2020): 1727–1738.\n5. F. Isensee, P. F. Jaeger, S. A. A. Kohl, J. Petersen, and K. H. Maier-­\nHein, “nnU-­Net: A Self-­Configuring Method for Deep Learning-­Based \nBiomedical Image Segmentation,” Nature Methods 18, no. 2 (2021): \n203–211.\n6. E. Mastella, S. Vigorito, E. Rondi, et al., “Validation of a Pretreatment \nDelivery Quality Assurance Method for the CyberKnife Synchrony Sys-\ntem,” Medical Physics 43, no. 8 (2016): 4565–4574.\n7. J.-­M. Peyrat, H. Delingette, M. Sermesant, C. Xu, and N. Ayache, \n“Registration of 4D Cardiac CT Sequences Under Trajectory Con-\nstraints With Multichannel Diffeomorphic Demons,” IEEE Transac-\ntions on Medical Imaging 29, no. 7 (2009): 1351–1368.\n8. Y. Huang, K. Thielemans, G. Price, and J. R. McClelland, “Surrogate-­\nDriven Respiratory Motion Model for Projection-­Resolved Motion Es-\ntimation and Motion-­Compensated Cone-­Beam CT Reconstruction \nFrom Unsorted Projection Data,” Physics in Medicine and Biology 69, \nno. 2 (2024): 025020.\n9. B. Eiben, J. Bertholet, E. H. Tran, et al., “Respiratory Motion Mod-\nelling for MR-­Guided Lung Cancer Radiotherapy: Model Development \nand Geometric Accuracy Evaluation,” Physics in Medicine and Biology \n69, no. 5 (2024): 055009.\n10. M. Buehler, J. M. Slagowski, C. A. Mistretta, C. M. Strother, and M. \nA. Speidel, “4D DSA Reconstruction Using Tomosynthesis Projections,” \nin Proc. Med. Imaging (IEEE, 2017).\n11. R. Li, J. H. Lewis, X. Jia, et al., “3D Tumor Localization Through \nReal-­Time Volumetric X-­Ray Imaging for Lung Cancer Radiotherapy,” \nMedical Physics 38, no. 5 (2011): 2783–2794.\n12. E. Harris, D. Fontanarosa, and C. Baldock, “In the Future, Ultra-\nsound Guidance in Radiotherapy Will Become a Clinical Standard,” \nPhysics and Engineering in Medicine 44, no. 2 (2021): 347–350.\n13. A.-­R. Ali, A. E. Samir, and P. Guo, “Self-­Supervised Learning for Ac-\ncurate Liver View Classification in Ultrasound Images With Minimal \nLabeled Data,” in Proc. IEEE/CVF Conf. Comput. Vis. Pattern Recognit \n(IEEE, 2023).\n14. L. Zhang, L. Lu, X. Wang, et  al., “Spatio-­Temporal Convolutional \nLSTMs for Tumor Growth Prediction by Learning 4D Longitudinal Patient \nData,” IEEE Transactions on Medical Imaging 39, no. 4 (2020): 1114–1126.\n15. K. Srinivasan, M. Mohammadi, and J. Shepherd, “Applications of \nLinac-­Mounted Kilovoltage Cone-­Beam Computed Tomography in \nModern Radiation Therapy: A Review,” Polski Przeglad Radiologii 79 \n(2014): 181.\n16. H. Liu, D. Schaal, H. Curry, et al., “Review of Cone Beam Computed \nTomography Based Online Adaptive Radiotherapy: Current Trend and \nFuture Direction,” Radiation Oncology 18, no. 1 (2023): 144.\n17. V. De Luca, G. Szekely, and C. Tanner, “Estimation of Large-­Scale \nOrgan Motion in B-­Mode Ultrasound Image Sequences: A Survey,” Ul-\ntrasound in Medicine & Biology 41, no. 12 (2015): 3044–3062.\n18. V. De Luca, J. Banerjee, A. Hallack, et al., “Evaluation of 2D and \n3D Ultrasound Tracking Algorithms and Impact on Ultrasound-­\nGuided Liver Radiotherapy Margins,” Medical Physics 45, no. 11 (2018): \n4986–5003.\n19. A. Cifor, L. Risser, D. Chung, E. M. Anderson, and J. A. Schnabel, \n“Hybrid Feature-­Based Diffeomorphic Registration for Tumor Track-\ning in 2-­D Liver Ultrasound Images,” IEEE Transactions on Medical \nImaging 32, no. 9 (2013): 1647–1656.\n20. I. Mikic, S. Krucinski, and J. D. Thomas, “Segmentation and Track-\ning in Echocardiographic Sequences: Active Contours Guided by Opti-\ncal Flow Estimates,” IEEE Transactions on Medical Imaging 17, no. 2 \n(1998): 274–284.\n21. V. De Luca, T. Benz, S. Kondo, et al., “The 2014 Liver Ultrasound \nTracking Benchmark,” Physics in Medicine and Biology 60, no. 14 (2015): \n5571.\n22. C. Cavedon, “Real-­Time Control of Respiratory Motion: Beyond Ra-\ndiation Therapy,” Physica Medica 66 (2019): 104–112.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n17 of 18\nInternational Journal of Imaging Systems and Technology, 2025\n23. A. Sotiras, C. Davatzikos, and N. Paragios, “Deformable Medical \nImage Registration: A Survey,” IEEE Transactions on Medical Imaging \n32, no. 7 (2013): 1153–1190.\n24. J. Banerjee, C. Klink, W. J. Niessen, A. Moelker, and T. Van Walsum, \n“4D Ultrasound Tracking of Liver and Its Verification for TIPS Guid-\nance,” IEEE Transactions on Medical Imaging 35, no. 1 (2016): 52–62.\n25. L. Royer, A. Krupa, G. Dardenne, A. Le Bras, E. Marchand, and M. \nMarchal, “Real-­Time Target Tracking of Soft Tissues in 3D Ultrasound \nImages Based on Robust Visual Information and Mechanical Simula-\ntion,” Medical Image Analysis 35 (2017): 582–598.\n26. R. Prevost, M. Salehi, S. Jagoda, W. Wein, and D. Comaniciu, “3D \nFreehand Ultrasound Without External Tracking Using Deep Learn-\ning,” Medical Image Analysis 48 (2018): 187–202.\n27. H. Guo, S. Xu, B. Wood, and P. Yan, “Sensorless Freehand 3D Ul-\ntrasound Reconstruction via Deep Contextual Learning,” in Proc. MIC-\nCAI, Lima, Peru, vol. 23 (IEEE, 2020), 553–562.\n28. A. Rangamani, T. Xiong, A. Nair, T. D. Tran, and S. P. Chin, “Land-\nmark Detection and Tracking in Ultrasound Using a CNN-­RNN Frame-\nwork,” in NIPS 3D Deep Learning Workshop (IEEE, 2016).\n29. P. Huang, G. Yu, H. Lu, D. Liu, L. Xing, and Y. Yin, “Attention-­Aware \nFully Convolutional Neural Network With Convolutional Long Short-­\nTerm Memory Network for Ultrasound-­Based Motion Tracking,” Medi-\ncal Physics 46, no. 5 (2019): 2275–2285.\n30. S. K. Zhou, H. Greenspan, C. Davatzikos, et al., “A Review of Deep \nLearning in Medical Imaging: Imaging Traits, Technology Trends, Case \nStudies With Progress Highlights, and Future Promises,” Proceedings of \nthe IEEE 109, no. 5 (2021): 820–838.\n31. Y. Fu, Y. Lei, T. Wang, W. J. Curran, T. Liu, and X. Yang, “Deep \nLearning in Medical Image Registration: A Review,” Physics in Medicine \nand Biology 65, no. 20 (2020): 20TR01.\n32. F. Altaf, S. M. S. Islam, N. Akhtar, and N. K. Janjua, “Going Deep in \nMedical Image Analysis: Concepts, Methods, Challenges, and Future \nDirections,” IEEE Access 7 (2019): 99540–99572.\n33. S. Ipsen, D. Wulff, I. Kuhlemann, A. Schweikard, and F. Ernst, “To-\nwards Automated Ultrasound Imaging-­Robotic Image Acquisition in \nLiver and Prostate for Long-­Term Motion Monitoring,” Physics in Medi-\ncine and Biology 66, no. 9 (2021): 094002.\n34. M. Lin, Z. Zhang, and X. Gao, “A Fully Integrated Wearable Ultra-\nsound System to Monitor Deep Tissues in Moving Subjects,” Nature Bio-\ntechnology 42, no. 3 (2024): 448–457.\n35. M. Ashikuzzaman, “Displacement Tracking Techniques in Ultra-\nsound Elastography: From Cross-­Correlation to Deep Learning,” IEEE \nTransactions on Ultrasonics, Ferroelectrics, and Frequency Control 71, \nno. 7 (2024): 842–871.\n36. A. Mylonas, J. Booth, and D. T. Nguyen, “A Review of Artificial In-\ntelligence Applications for Motion Tracking in Radiotherapy,” Journal \nof Medical Imaging and Radiation Oncology 65, no. 5 (2021): 596–611.\n37. D. Wulff, I. Kuhlemann, F. Ernst, A. Schweikard, and S. Ipsen, “Ro-\nbust Motion Tracking of Deformable Targets in the Liver Using Binary \nFeature Libraries in 4D Ultrasound,” Current Directions in Biomedical \nEngineering 5, no. 1 (2019): 601–604.\n38. D. Wulff, J. Hagenah, and F. Ernst, “Landmark Tracking in 4D Ul-\ntrasound Using Generalized Representation Learning,” International \nJournal of Computer Assisted Radiology and Surgery 18, no. 3 (2023): \n493–500.\n39. D. Wulff and F. Ernst, “Real-­Time Deformable Structure Tracking \nin 3D Ultrasound Sequences Using Deformable Convolutional Layers,” \nComputers in Biology and Medicine 186 (2025): 109671.\n40. D. Wulff and F. Ernst, “Analysis of Intra-­ and Inter-­Observer Vari-\nability in 4D Liver Ultrasound Landmark Labeling,” Journal of Medical \nImaging 12, no. 5 (2025): 051807.\n41. D. Nouri and A. Rothberg, “Liver Ultrasound Tracking Using a \nLearned Distance Metric,” in Proc. MICCAI Workshop: Challenge on \nLiver Ultrasound Tracking (IEEE, 2015).\n42. G. Zhang, C. Liu, and T. Li, “Ultrasound Image Motion Tracking \nBased on Multi-­Level Time Information and Unified Feature,” in Proc. \nInt. Conf. Image Process., Mach. Learn., Pattern Recognition (IEEE, 2024).\n43. A. Gomariz, W. Li, E. Ozkan, C. Tanner, and O. Goksel, “Siamese \nNetworks With Location Prior for Landmark Tracking in Liver Ultra-\nsound Sequences,” in Proc. IEEE Int. Symp. Biomed. Imaging (ISBI) \n(IEEE, 2019).\n44. F. Liu, D. Liu, J. Tian, X. Xie, X. Yang, and K. Wang, “Cascaded One-­\nShot Deformable Convolutional Neural Networks: Developing a Deep \nLearning Model for Respiratory Motion Estimation in Ultrasound Se-\nquences,” Medical Image Analysis 65 (2020): 101793.\n45. L. Ma, Y. Zhang, J. Wang, and X. Chen, “Self-­Supervised Context-­\nAware Correlation Filter for Robust Landmark Tracking in Liver Ultra-\nsound Sequences,” Biomedical Engineering/Biomedical Technology 69, \nno. 4 (2024): 383–394.\n46. C. Shen, J. He, Y. Huang, and J. Wu, “Discriminative Correlation \nFilter Network for Robust Landmark Tracking in Ultrasound Guided \nIntervention,” in Proc. MICCAI (IEEE, 2019), 646–654.\n47. C. Ma, J. Huang, X. Yang, and M. H. Yang, “Hierarchical Convolu-\ntional Features for Visual Tracking,” in Proc. IEEE Int. Conf. Comput. \nVis (IEEE, 2015), 3074–3082.\n48. X. Dai, Y. Lei, J. Roper, et al., “Deep Learning-­Based Motion Track-\ning Using Ultrasound Images,” Medical Physics 48, no. 12 (2021): \n7747–7756.\n49. Y. Zhang, X. Dai, Z. Tian, et al., “Landmark Tracking in Liver US \nImages Using Cascade Convolutional Neural Networks With Long \nShort-­Term Memory,” Measurement Science and Technology 34, no. 5 \n(2023): 054002.\n50. M. Zebarjadi, A. J. Organ, D. P. Zachs, and H. H. Lim, “Hybrid KLT-­\nLSTM Tracking for Robust Organ Motion Monitoring in 2D Ultrasound-­\nGuided End-­Organ Therapies,” in IEEE Transactions on Biomedical \nEngineering (IEEE, 2025), 1–17.\n51. S. Bharadwaj, S. Prasad, and M. Almekkawy, “An Upgraded Siamese \nNeural Network for Motion Tracking in Ultrasound Image Sequences,” \nIEEE Transactions on Ultrasonics, Ferroelectrics, and Frequency Con-\ntrol 68, no. 12 (2021): 3515–3527.\n52. Y. Huang, J. He, and X. Wu, “Tracking 3D Ultrasound Anatomical \nLandmarks via Three Orthogonal Plane-­Based Scale Discriminative \nCorrelation Filter Network,” Medical Physics 48, no. 5 (2021): 2127–2135.\n53. J. He, C. Shen, Y. Huang, and J. Wu, “Siamese Spatial Pyramid Match-\ning Network With Location Prior for Anatomical Landmark Tracking \nin 3-­Dimension Ultrasound Sequence,” in Proc. PRCV (Springer, 2019).\n54. O. Russakovsky, J. Deng, H. Su, et al., “ImageNet Large Scale Visual \nRecognition Challenge,” International Journal of Computer Vision 115 \n(2015): 211–252.\n55. K. He, X. Zhang, S. Ren, and J. Sun, “Spatial Pyramid Pooling in Deep \nConvolutional Networks for Visual Recognition,” IEEE Transactions on \nPattern Analysis and Machine Intelligence 37, no. 9 (2015): 1904–1916.\n56. T. Mezheritsky, L. V. Romaguera, and S. Kadoury, “3D Ultrasound \nGeneration From Partial 2D Observations Using Fully Convolutional \nand Spatial Transformation Networks,” in Proc. IEEE Int. Symp. \nBiomed. Imaging (ISBI) (IEEE, 2020).\n57. D. Wulff and F. Ernst, “Feature Description Using Autoencoders for \nFast 3D Ultrasound Tracking,” Current Directions in Biomedical Engi-\nneering 10, no. 2 (2024): 21–24.\n58. M. Jaderberg, K. Simonyan, A. Zisserman, and K. Kavukcuoglu, \n“Spatial Transformer Networks,” in Adv. Neural Inf. Process. Syst, vol. \n28 (IEEE, 2015).\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n\n\n18 of 18\nInternational Journal of Imaging Systems and Technology, 2025\n59. A. Giger, R. Sandkuhler, C. Jud, et al., “Respiratory Motion Model-\nling Using cGANs,” in Proc. MICCAI, vol. 11 (Springer, 2018).\n60. D. Wulff, R. Sarau, and F. Ernst, “Target Tracking in 4D US Based \non Template Matching and Target Forecasting Using Spatio-­Temporal \nAutoencoders,” in Proc. IEEE Int. Conf. Bioinf. Bioeng. (BIBE) (IEEE, \n2023).\n61. B. Heyde, R. Jasaityte, D. Barbosa, et al., “Elastic Image Registration \nVersus Speckle Tracking for 2-­D Myocardial Motion Estimation: A Di-\nrect Comparison In Vivo,” IEEE Transactions on Medical Imaging 32, \nno. 2 (2012): 449–459.\n62. X. Zhang, M. Günther, and A. Bongers, “Real-­Time Organ Tracking \nin Ultrasound Imaging Using Active Contours and Conditional Den-\nsity Propagation,” in Medical Imaging and Virtual Reality (IEEE, 2010), \n286–294.\n63. B. Chen, N. Weber, F. Odille, et al., “Design and Validation of a Novel \nMR-­Compatible Sensor for Respiratory Motion Modeling and Correc-\ntion,” IEEE Transactions on Biomedical Engineering 64, no. 1 (2016): \n123–133.\n64. F. Ernst, R. Bruder, A. Schlaefer, and A. Schweikard, “Correla-\ntion Between External and Internal Respiratory Motion: A Validation \nStudy,” International Journal of Computer Assisted Radiology and Sur-\ngery 7, no. 3 (2012): 483–492.\n65. A. Lasso, T. Heffter, A. Rankin, C. Pinter, T. Ungi, and G. Fichtinger, \n“PLUS: Open-­Source Toolkit for Ultrasound-­Guided Intervention Sys-\ntems,” IEEE Transactions on Biomedical Engineering 61, no. 10 (2014): \n2527–2537.\n66. P. J. Keall, G. S. Mageras, J. M. Balter, et  al., “The Management \nof Respiratory Motion in Radiation Oncology Report of AAPM Task \nGroup 76 a,” Medical Physics 33, no. 10 (2006): 3874–3900.\n67. U. Soylu and M. L. Oelze, “Machine-­to-­Machine Transfer Function \nin Deep Learning-­Based Quantitative Ultrasound,” IEEE Transactions \non Ultrasonics, Ferroelectrics, and Frequency Control 71, no. 6 (2024): \n687–697.\n68. U. Soylu and M. L. Oelze, “Calibrating Data Mismatches in Deep \nLearning-­Based Quantitative Ultrasound Using Setting Transfer Func-\ntions,” IEEE Transactions on Ultrasonics, Ferroelectrics, and Frequency \nControl 70, no. 6 (2023): 510–520.\n69. H. Guo, S. Xu, B. J. Wood, and P. Yan, “Transducer Adaptive Ultra-\nsound Volume Reconstruction,” in IEEE 18th International Symposium \non Biomedical Imaging (ISBI) (IEEE, 2021), 511–515.\n 10981098, 2025, 6, Downloaded from https://onlinelibrary.wiley.com/doi/10.1002/ima.70217 by Indian Institute of Information Technology Pune, Wiley Online Library on [03/05/2026]. See the Terms and Conditions (https://onlinelibrary.wiley.com/terms-and-conditions) on Wiley Online Library for rules of use; OA articles are governed by the applicable Creative Commons License\n",
  "Abstract": "Ultrasound (US) imaging is widely used in image-­guided therapies due to its real-­time capability, high temporal resolution, cost-­ effectiveness, safety, and portability. While many US tracking methods exist, most reviews focus on conventional techniques and overlook recent advances in deep learning (DL). Existing DL surveys often emphasize modalities like MRI (Magnetic Resonance Imaging) or CT (Computed Tomography), but US tracking presents unique challenges, such as speckle noise, acoustic shadow- ing, and occlusions, that require tailored solutions. With increasing interest in automating US-­guided procedures, particularly for respiratory-­induced motion (RIM) tracking, this review fills a gap by focusing on recent DL-­based methods specifically developed for US motion tracking. We conducted a targeted review of state-­of-­the-­art DL techniques, categorizing them by net- work architecture. Special attention is given to studies using benchmark datasets like CLUST (Challenge on Liver Ultrasound Tracking), which enable standardized performance comparison. DL-­based methods demonstrate improved accuracy and robust- ness in difficult scenarios, such as out-­of-­plane motion and occlusions, where traditional approaches often underperform. DL has significantly improved the feasibility of markerless US tracking in clinical settings, supporting more automated and reliable image-­guided interventions. While conventional methods still offer value, hybrid strategies that integrate DL with traditional tracking or sensor fusion approaches show strong potential. This review complements prior surveys on conventional US tracking, serving as a useful resource for researchers developing robust, automated US-­based applications.",
  "URL": "https://doi.org/10.1002/ima.70217"
}