{
  "Title": "Data Generation for Stability Studies of Power Systems with High Penetration of Inverter-Based Resources",
  "DOI": "10.1109/TPWRD.2019.2959541",
  "Text": "Data Generation for Stability Studies of Power\nSystems with High Penetration of Inverter-Based\nResources\nFrancesca Rossia,∗, Mauro Garcia Lorenzob, Eduardo Iraola de Acevedob,\nElia Mateu Barriendosa, Vinicius Albernaz Lacerdaa,\nFrancesc Lordan–Gomisb, Rosa Badiab, Eduardo Prieto–Araujoa\naDepartment of Electrical Engineering, CITCEA-UPC, Avinguda Diagonal,\n647, Barcelona, 08028, Barcelona, Spain\nbBarcelona Supercomputing Center, Plaça d’Eusebi Güell, 1-3, Les\nCorts, Barcelona, 08034, Catalonia, Spain\nAbstract\nThe increasing penetration of inverter-based resources (IBRs) is fundamen-\ntally reshaping power system dynamics and creating new challenges for sta-\nbility assessment. Data-driven approaches, and in particular machine learn-\ning models, require large and representative datasets that capture how sys-\ntem stability varies across a wide range of operating conditions and control\nsettings. This paper presents an open-source, high-performance computing\nframework for the systematic generation of such datasets. The proposed tool\ndefines a scalable operating space for large-scale power systems, explores it\nthrough an adaptive sampling strategy guided by sensitivity analysis, and\nperforms small-signal stability assessments to populate a high-information-\ncontent dataset. The framework efficiently targets regions near the stability\nmargin while maintaining broad coverage of feasible operating conditions.\nThe workflow is fully implemented in Python and designed for parallel exe-\ncution. The resulting tool enables the creation of high-quality datasets that\nsupport data-driven stability studies in modern power systems with high IBR\npenetration.\nKeywords:\nData generation, High-performance computing, Small-signal stability,\n∗Corresponding author e-mail: francesca.rossi@upc.edu\narXiv:2512.06369v2  [eess.SY]  23 Jan 2026\n\n\nPower System, High IBRs penetration\n1. Introduction\nThe ongoing energy transition involves the progressive phase-out of fossil-\nfuel-based Synchronous Generators (SGs), the large-scale integration of re-\nnewable Inverter-Based Resources (IBRs), and the increasing electrification\nof demand.\nAs a consequence, power systems are evolving into power-\nelectronics-dominated systems. In these systems, electromagnetic phenom-\nena become increasingly relevant in shaping the overall dynamic behavior,\ncomplementing and in some cases influencing more strongly the traditional\nelectromechanical dynamics that characterize grids dominated by SGs [1].\nThese phenomena appear on distinct time scales: electromechanical dynam-\nics evolve relatively slowly, typically over seconds, whereas electromagnetic\ndynamics occur on the order of microseconds due to the high switching fre-\nquencies and fast control loops of power electronic converters [1]. As a con-\nsequence, modern electrical networks are increasingly exposed to fast and\npotentially poorly damped oscillations that require rapid detection and mit-\nigation. Predicting these events in advance is particularly challenging be-\ncause of the intermittent and volatile nature of renewable energy sources.\nTo address these new operational challenges, Transmission System Opera-\ntors (TSOs) are acting both on the monitoring side and on the stability\ndetection and assessment side. On the monitoring side, they are equipping\ntheir networks with advanced real-time measurement infrastructures such\nas Phasor Measurement Units (PMUs) and Wide-Area Monitoring Systems\n(WAMSs) [2, 3]. On the assessment side, there is growing interest in Ma-\nchine Learning (ML)-based surrogate models as alternatives to conventional\ntime-domain simulations [4]. Conventional simulations provide high accu-\nracy but are computationally expensive. ML-based models, instead, offer\nthe possibility of delivering fast stability assessments suitable for real-time\nor near–real-time operation [4].\nHigh-quality training data are essential for the development of ML mod-\nels for power system stability assessment. Relying solely on historical records\nfrom system operation, such as available PMU measurements and corre-\nsponding stability labels, is not sufficient to train accurate models, because\n2\n\n\nthese data are not fully representative of the operating conditions of inter-\nest [4, 5]. Power systems are traditionally operated in a conservative man-\nner, which means that undamped oscillations and instability events are rare.\nAlthough the few events that do occur are valuable for understanding the\nmechanisms that trigger them, they are not sufficient to derive statistically\nmeaningful patterns. ML classifiers, such as those used to predict stability\nstatus, require balanced datasets [6] and therefore a significant number of\nunstable operating points (OPs). In addition, high-quality information in\nthe region of the operating space close to the stability boundary is critical,\nand it has been shown to be the most important factor for obtaining accurate\nmodels [7].\nFor these reasons, historical data alone cannot provide an adequate train-\ning dataset.\nThey must be enriched with synthetic instances generated\nthrough simulation. The sampling strategy used to generate such synthetic\ndata should be guided by three main principles: historical relevance, sufficient\ncoverage of the operating space, and discriminative relevance to capture rare\nevents and operating points near the stability margin [8]. Considering histor-\nical relevance, this aspect can be addressed by sampling the operating space\naccording to historical consumption and generation patterns.\nThe study\nin [9] follows this idea by generating long-term synthetic time series derived\nfrom historical national data, producing realistic bus-level power injections\nfor ML applications. To further enhance the representativeness of historically\nbased samples, generative models and other data-driven techniques have been\nproposed. In [10], the authors build on historical steady-state data by us-\ning Generative Adversarial Network (GAN)-based augmentation and transfer\nlearning to recreate rare operating conditions that are underrepresented in\nreal records. In [11], historical variability is incorporated by modeling the\nprobability distribution of operating states under uncertain loads and re-\nnewable production, generating samples in proportion to their likelihood of\noccurrence. Although these methods significantly improve realism, they still\ndo not achieve sufficient coverage of the full operating space.\nTo improve coverage, random sampling techniques such as Monte Carlo\nsampling and Latin Hypercube Sampling (LHS) are typically employed [12].\nUsing random sampling, however, introduce a major challenge: a large num-\nber of infeasible OPs is produced, i.e. points for which the power flow (PF)\ndoes not converge or for which the solution cannot be used in real operation\nbecause it does not satisfy static stability constraints, such as maintaining\nvoltages within acceptable ranges, or because it violates operational limits of\n3\n\n\ngenerators and transmission lines. The issue of feasibility in sampled OPs is\naddressed in the studies in [13, 8]. In [13], the authors formulate infeasibility\ncertificates based on separating hyperplanes to classify regions of the operat-\ning space as infeasible and exclude them from sampling. This removes large\nportions of the search space and improves scalability, but may also elimi-\nnate feasible OPs. The remaining unclassified space is then explored using\ndirected walks to identify the stability margin, followed by sampling from a\nmultivariate distribution fitted to the secure points. Although directed walks\ninitiated from multiple starting points can be parallelized, the overall work-\nflow still follows a fixed sequence of steps: space reduction, directed walks,\nand sampling in the stability margin. In [14, 8], a power-system adaptation\nof the split-based GAPSPLIT strategy is proposed. Although modifications\nare introduced to prevent the algorithm from getting trapped in infeasible\nregions, the method fundamentally relies on recursively bisecting the input\ndomain. As a result, it remains fully sequential and cannot be parallelized.\nMoreover, existing methods do not incorporate dimensionality reduction and\ninstead operate in a high-dimensional space (or polytope [13]), whose dimen-\nsionality grows exponentially with system size. Finally, these approaches do\nnot investigate the impact of IBRs, whose presence can significantly jeopar-\ndize system stability.\nThe limitations of existing sampling approaches highlight the need for\ndata generation frameworks that explicitly account for the dynamic behavior\nof systems with high levels of IBRs, enhance scalability by reducing the effec-\ntive dimensionality of the operating space, and exploit advances in compu-\ntational technologies such as high-performance computing (HPC) and par-\nallelization.\nThis paper addresses these gaps through the following main\ncontributions:\n• A data generation framework tailored to power systems with high IBRs\npenetration is introduced. The tool is designed to capture how sys-\ntem dynamics evolve under varying penetration levels of grid-forming\n(GFM) and grid-following (GFL) IBRs, as well as under different con-\ntroller tuning settings.\n• A systematic methodology for operating-space design is presented, ad-\ndressing the challenge of high dimensionality by defining how relevant\ndimensions are selected and structured, thereby enhancing scalability\nwhile preserving system complexity.\n4\n\n\n• An efficient exploration strategy for operating-space sampling is devel-\noped. This strategy incorporates mechanisms to identify and prioritize\nregions with high information content, specifically those near the stabil-\nity margin. It also includes an online sensitivity analysis that identifies\nthe most influential dimensions and steers adaptive sampling accord-\ningly.\n• A workflow optimized for HPC environments is provided, enabling ef-\nfective parallelization and efficient execution of large-scale data gener-\nation and stability analysis tasks.\n• A plug-and-play, open-source tool is released, fully implemented in\nPython and available at https://github.com/MauroGarciaLorenzo/datagen.\nThe remainder of the paper is organized as follows. Section 2 presents the\nproposed data generation tool. Section 3 applies the tool to a case study\nand evaluates its performance under different parameter settings. Finally,\nconclusions are drawn in Section 4.\n2. Data Generation Tool\nThis section describes the proposed data generation tool, including the\ninput information it requires, how this information is processed, the workflow\nof the data generation procedure, and the characteristics of the resulting\ndataset. The main inputs, outputs, and processing steps are summarized in\nFig.1. The required inputs include the system information for which the data\nmust be generated, such as generation data, demand profiles, and the grid\ntopology. These inputs can be provided in tabular form (as Excel files), while\nthe network topology can also be supplied through standard RAW files. A\ndetailed description of the input quantities is provided in Section 2.1. Based\non these inputs, the system’s range of operation is identified and translated\ninto the operating space to be explored. To ensure a scalable exploration\nof this space, the methodology used to define its dimensions is presented\nin Section 2.2. The operating space is then explored through an iterative\ndata generation process.\nIn each iteration, relevant quantities related to\nthe operating points and controller settings are sampled, and a small-signal\nstability analysis is performed. Both the sampled variables and the quantities\ncomputed during the stability analysis are stored to build the final dataset,\nwhich can be exported as a tabular CSV file. The results of each iteration are\n5\n\n\nSampled Data\nControl \nparameters\nOperating\npoint\nPython\nDataFrame\nSmall-signal analysis\nPower\nflow\nEigenvalues\nanalysis\n.raw (PSS/E)\nGrid \ntopology\nLoads\ninfo\nExcel\nGenerators\ninfo\nExcel\nSystem Info\nExcel\nControl \nparameters\nSpace definition\nand exploratiom\nSystem Setup\nOperational\nrange\nExcel\n.csv\nData\nSet\nStore data\nFigure 1: Data generation tool workflow.\nalso processed internally to drive the exploration toward the stability margin,\nthereby increasing the efficiency and information content of the generated\ndataset.\n2.1. System Setup for Dynamic Studies\nPrior to initiating the data generation process, it is essential to establish\nthe configuration of the system under analysis. This involves two key steps:\n(i) defining the system’s operational range and (ii) identifying an appropriate\naggregation of generators for dynamic analysis. The methodology proposed\nto perform these tasks is detailed below.\n2.1.1. Range of Operation\nDetermining the operational range is essential to define the boundaries of\nthe operational space that the data generation process must explore. This\nstep involves specifying the lower and upper operation limits for each indi-\nvidual generator and load within the system. The level of detail that can be\nachieved in this phase depends significantly on the availability of system in-\nformation. Nonetheless, it is generally reasonable to assume that a minimum\ndataset includes the following elements:\nGeneration-related information.\n• The bus to which each generator is connected;\n6\n\n\n• The installed capacity of each generator, expressed in terms of rated\nand nominal power;\n• The minimum and maximum active and reactive power output, defined\neither by applicable grid codes or by the generator’s specific capability\ncurve;\n• The generation technology type (e.g., fossil-based, nuclear, hydroelec-\ntric, photovoltaic, wind), to determine whether the unit should be mod-\neled as a SG or an IBR.\nIf the analysis aims to assess the impact of different asset control schemes\nand settings, it is assumed that the control strategies and configurations to\nbe tested are known. For each control parameter intended to be varied, a\nreasonable range is then established based on grid codes or control design\nprinciples.\nLoad-related information.\n• The bus to which each load is connected;\n• Historical load profiles, either disaggregated by individual loads or ag-\ngregated by system regions;\n• The share of total system demand attributed to each load.\nThe aforementioned information is processed and organized into a struc-\ntured table, which serves as input to the data generation tool for modeling\nthe operational space to be explored. Specifically, on the generation side, the\ntable includes, for each bus: the total nominal power installed; the maximum\nand minimum active and reactive power that can be injected or absorbed;\nand the same set of parameters disaggregated by generator type, i.e., for the\ntotal SG and IBR present at the bus.\n2.1.2. Equivalents for dynamic studies\nTo conduct dynamic studies of bulk power systems, it is necessary to\nsimplify the system modeling. In particular, representing each generator in-\ndividually is impractical; therefore, generator aggregation must be employed.\nA basic aggregation approach may group generators based on their technol-\nogy type, such as SGs or IBRs. However, to account for the varying control\n7\n\n\nstrategies applied to IBRs (primarily GFL versus GFM) a different aggre-\ngation approach can be implemented, distinguishing generators according to\ntheir control mode. To verify the validity of this control-based aggregation\napproach from a dynamic behavior perspective, an admittance-based fre-\nquency scan can be used as a verification method, as shown in Appendix Ap-\npendix A. Specifically, the conducted frequency response scans prove that\nthe dynamic behavior observed by the grid remains consistent whether all\nIBRs connected to a bus are modeled individually or aggregated into a single\nequivalent converter, provided they share the same control strategy. In ad-\ndition, they reveal that, for identical operating points, the system’s dynamic\nresponse differs significantly depending on whether the IBRs are controlled in\nGFM or GFL mode. This observation highlights the importance of account-\ning for control strategy when analyzing system stability. It further motivates\nthe generation of a dataset that captures stability assessments across var-\nious operating points and different levels of GFL/GFM penetration, while\nmaintaining the same overall operating conditions.\n2.2. Definition of The Operating Space\nOnce the system’s operational range is identified, the corresponding op-\nerating space can be established and subsequently explored during the data\ngeneration process, following the proposed sampling strategy. The definition\nof the operating space to be explored has a critical impact on both the scala-\nbility and feasibility of the proposed data generation process. On one hand,\nthe space must be sufficiently comprehensive to ensure that all quantities\nrequired for the stability assessment of each operating point can be appro-\npriately sampled, in accordance with the input specifications of the tools\nemployed in the stability analysis. On the other hand, to ensure scalability,\nit is not practical to define one dimension for every single quantity to be\nsampled. Instead, the operating space must be structured to meet the sam-\npling requirements while minimizing the number of dimensions. In terms of\nfeasibility, it is essential to account for the underlying relationships between\nthe variables to be sampled. Ignoring these relationships and applying purely\nrandom sampling across all variables would result in a large number of infea-\nsible operating points, making the exploration of the space unmanageable.\nTo address these challenges, the operating space is represented using a set\nof selected dimensions and associated variables. Below, we provide a formal\ndefinition of the identified types of dimensions and variables, along with a\n8\n\n\nM\nM\n~\nFigure 2: Dimensions and variables of the operating space.\nclear specification of the quantities they represent. The overall structure is\nsummarized in Figure 2.\nDefinition 1. (Independent Dimensions) Independent Dimensions are\nsystem-level variables that can be sampled independently.\nThey represent key quantities, such as total power generation by technology\ntype, voltage profiles, and control settings, that can be freely varied to gen-\nerate operating scenarios. Specifically, on the generation side, the primary\nquantity to be sampled is the total power injected into the grid. This di-\nmension can be decomposed into two separate components: the total active\npower injected by SGs (PSG) and IBRs (PIBR), whose sum equals the total\nsystem generation. Since generators are modeled as PV nodes in the power\nflow analysis, their voltage setpoints must also be sampled. This corresponds\nto including the grid voltage profile ( ˜V ) as an additional dimension of the\noperating space. On the control side, if multiple control schemes or modes\nare being analyzed, further dimensions must be introduced. These include:\n9\n\n\nthe share of power injected by IBRs operating under a specific control strat-\negy (e.g., GFM (%PGFM)), and one independent variable for each controller\nparameter selected for variation (k1,...,kn).\nDefinition 2. (Dependent Dimension) The dependent dimensions refer\nto system-level quantities whose value cannot be sampled independently, but\nit depends on those sampled for the independent dimensions.\nA key example is the total power demand (PD), which must be consistent\nwith the total generation. To account for system losses, the total demand\ncan be set as a fraction of the total generation, calculated as the sum of the\nsampled active power contributions from SGs and IBRs.\nDefinition 3. (Independent Variables) Variables are the quantities as-\nsigned to individual system elements (e.g., generators, loads) based on the\nvalues sampled from the corresponding independent or dependent dimensions.\nThey disaggregate the aggregated quantities defined by the dimensions and are\nused to construct detailed operating points for simulation and analysis.\nThe variables associated with the independent dimensions serve to distribute\nthe sampled quantities across individual generators. Specifically, they deter-\nmine the power to be injected by each SG (PSGi∀i ∈S, where S is the set\nof SGs), by each IBR, and by each IBR operating under the same control\nstrategy defined in the corresponding dimension (PIBRi and PGFMi ∀i ∈C,\nwhere C is the set of converters in the system).\nConcerning the dependent dimension PD, its associated variables are respon-\nsible for distributing the total load across individual loads (PLi∀i ∈L, where\nL is the set of loads in the system).\nDefinition 4. (Dependent Variables)\nDependent variables are quantities that result from disaggregating values sam-\npled in the dimensions, whose assignment is determined by the values of other\nindependent variables. They cannot be independently sampled and are instead\nderived to maintain consistency within the defined operating point.\nSpecifically, they include the power injected by each IBR that operates\nunder a control strategy different from the one explicitly sampled (e.g., GFL\n(PGFLi ∀i ∈C)). These values are determined as the difference between the\ntotal IBR power and the portion allocated to IBRs operating in GFM mode,\ncomputed on a generator-unit basis.\n10\n\n\n2.3. Sampling Methods\nTo further enhance the variability of the sampled instances, the sampling\nof dimensions and variables can be organized in a hierarchical manner. A\npredefined number of samples (nsamples) may first be generated for the di-\nmensional quantities. For each of these dimensional samples, an additional\n(ncases) number of samples may then be generated for the associated variables.\nFor example, nsamples values of the dimensional quantity PSG can be drawn,\nand for each of these values generate ncases combinations of the individual\ngenerator variables PSG,i. This allows the analysis of how stability is affected\nwhen the same total synchronous generation participation is maintained, but\ndifferent set-point distributions are assigned across the generators. Building\non these considerations, the following sampling methods are proposed for the\ngeneration of dimensional values and their corresponding variables.\n2.3.1. Independent Dimensions Sampling\nThe sampling of dimension quantities aims to efficiently maximize cov-\nerage of the operating space. To this end, the LHS technique is applied to\nall independent dimensions, except for the voltage profile (˜V ). The voltage\nprofile must be treated with a different approach compared to the other in-\ndependent dimensions. Although the goal is to test the system’s behavior\nunder conditions characterized by various voltage profiles, it is important to\nconsider that the voltage at each node cannot be assigned completely at ran-\ndom, as the overall voltage profile of the network is determined by physical\nconstraints and electrical laws governing its operation. Supporting this, it\nis well known that a network tends to exhibit a natural voltage profile that\ncharacterizes its normal operating regime. However, such information may\nnot be available a priori. Therefore, to reconcile random sampling with the\nneed to obtain realistic profiles that reflect the system’s physical behavior,\nin the absence of detailed knowledge of the conventional voltage profile, the\nfollowing approach is proposed. A starting bus (e.g., the slack bus) is first\nselected and assigned a random voltage magnitude within the permissible op-\nerating range defined by the grid. The remaining network is then traversed\nas a graph, assigning to each neighboring bus a voltage magnitude computed\nas the voltage of the previously visited bus plus a random deviation bounded\nwithin a specified range. In the case of meshed networks, where a bus is\nlikely to be reached through multiple paths, its final voltage value is taken\nas the average of the multiple tentative assignments.\n11\n\n\n2.3.2. Independent Variables Sampling\nWhen sampling the values of the independent variables, different strate-\ngies can be employed depending on the available information and the in-\ntended goal: whether it is to maximize coverage of the variable space, focus on\nextreme values, or replicate historically observed patterns. The implemented\nsampling methods include an approach that maximizes variance by starting\neach case at the lower bounds and incrementally increasing variable values\nin a shuffled order, allocating the remaining sum until the total matches the\ntarget; if this method fails to converge within set limits, a fallback is used\nthat samples from Gaussian distributions centered at scaled means for each\nvariable, with standard deviations chosen to keep values within bounds, and\nthen proportionally adjusts the results so their sum precisely matches the\ndesired total.\n2.4. Space Exploration Workflow\nThe exploration begins with the definition of the operating space, followed\nby an iterative process that comprises five main steps: (i) dividing the space\ninto subregions, (ii) sampling operating points within each subregion, (iii)\nassessing the stability of the sampled points, (iv) performing entropy analysis\nin each subregion, and (v) conducting sensitivity analysis to guide further\nspace division. The exploratory algorithm is illustrated by Figure 3. This\nprocess continues until a predefined stopping criterion is met.\nThe stability assessment is performed using conventional small-signal sta-\nbility analysis tools, as described in Appendix Appendix B. Specifically, this\nstep involves:\n• Computing the feasible power flow solution (through an optimal power\nflow (OPF)) for each sampled OP, which allows determining OP quan-\ntities not explicitly set during sampling (e.g., bus voltage phase angles)\nand adjusting the sampled quantities to values that ensure PF feasibil-\nity;\n• evaluating the stability of each operating point.\nThe recursive subdivision of subregions aims to increase the exploration\ngranularity, but only within areas of the space identified as of primary im-\nportance for the analysis, namely those intersected by the system’s stability\nmargin. To enhance the efficiency of the exploration process, regions that do\nnot contribute additional information are excluded from further sampling.\n12\n\n\nOperta\nOperating space\ndimension division\nFigure 3: Definition of the exploration process.\nThis includes regions that are identified as infeasible (i.e., OPF does not\nconverge — see Appendix Appendix B), or consist almost entirely of stable\nor unstable points.\nTo determine whether a subregion should be further divided into child\nsubregions, thereby continuing the exploration in that area, or whether the\nexploration in that subregion should instead be stopped, criteria based on\nthe ratio of feasible points and on metrics that assess the diversity of sta-\nbility behavior are applied. For the latter, an entropy-based metric is used,\nwhere entropy is computed over the binary stability classification (stable or\nunstable) of the samples contained in the subregion. Consider that a par-\nent subregion is subdivided into two child subregions, each child receives\nthe samples that were previously generated within its corresponding portion\nof the space during the exploration of the parent. The cutoff criteria that\ndetermine whether subdivision and further exploration should continue are\ndefined as follows:\n• The entropy is zero, indicating that all sampled points within the sub-\nregion belong to a single class (either stable or unstable), and thus no\nstability margin is detected.\n13\n\n\n• The entropy decrease between two consecutive subdivisions falls below\na predefined threshold, suggesting that further subdivision is unlikely\nto yield significantly new information.\n• Minimum feasible rate, discontinuing exploration in areas where the\nproportion of infeasible cases is too high.\n• A minimum tolerance is achieved, to stop dividing a dimension if its\ncurrent range falls below a specified percentage of the initial range, to\navoid exploring overly narrow regions.\n• A maximum subdivision depth is reached, serving as a safeguard to\nlimit computational effort.\nThe choice of which dimension to divide when a subregion is split can\neither be fixed in advance, by specifying the dimensions that should be ex-\nplored with greater effort, or it can be guided by a sensitivity analysis that\nidentifies the dimension along which the stability classification shows the\nhighest variability. In this second case, a Random Forest is trained using the\nsamples generated up to that point. The model provides an estimate of the\nmost important features involved in the classification process [15], and this\ninformation is used to select the dimensions that will be split in the next\niteration of the workflow.\n2.5. HPC Application\nParallelization is organized around two task types. The first is the sub-\nregion exploration task, which carries out the random sampling, entropy\nevaluation, grid subdivision, and recursive calls needed to analyze the result-\ning child subregions. The second is the stability assessment task, which runs\nthe OPF and the small-signal stability analysis described in Appendix Ap-\npendix B. As the exploration task calls itself and triggers the stability assess-\nment task at each step, the parallelization framework must support recursive\nand nested execution. This is handled through distributed agents, each ca-\npable of launching a local runtime on its assigned node. This produces a task\ndependency tree where a small number of exploration tasks form the upper\nstructure, and a much larger number of stability assessment function calls\nbranch below (one for each sampled OP).\n14\n\n\n3. Case Study\nThis section demonstrates the application of the proposed data generation\ntool to a power system representative of a highly IBR-penetrated grid. The\ntest system is first described, after which datasets are generated both with\nand without the use of the sensitivity-driven sampling strategy. The resulting\ndatasets are then analyzed to assess the process used to generate them, their\ncomposition, and their quality through the performance of the ML models\ntrained on them. It is worth noting that omitting the sensitivity analysis\nresults in a data generation process that resembles the approach proposed by\nthe authors in earlier work [16]. Thus, while the tool presented in this paper\nis inherently better suited for large systems and high-dimensional operating\nspaces, the case study is also designed to validate the added value of the\nsensitivity-based strategy, which represents one of the key novelties of this\nwork.\nThe simulations are executed in a HPC environment, specifically on the\nMareNostrum supercomputer at the Barcelona Supercomputing Center. Par-\nallelization and distributed data exploration and generation are managed us-\ning PyCOMPSs [17], the Python interface of the COMPSs framework [18].\nPyCOMPSs relies on a distributed runtime composed of multiple agents\nthat coordinate task scheduling and data management across the computing\nnodes [19], enabling transparent and efficient execution of parallel workflows\nin large-scale HPC environments.\n3.1. System Setup\nThe system used to test and validate the data generation tool is the\nNREL 118-bus system, a modified version of the IEEE 118-bus system char-\nacterized by higher installed demand and generation capacity compared to\nearlier versions. The network is shown in Figure 4. The following subsec-\ntions present the main features of the system that are relevant for modeling\npurposes within the data generation framework. For a complete and detailed\ndescription, the reader is referred to [20], which also provides the full datasets\ndescribing the system.\nGeneration. The NREL 118-bus system includes 24.6 GW of installed gener-\nation capacity and incorporates ten different power generation technologies.\nIn total, there are 327 generators distributed across 54 generation units (i.e.,\ngeneration buses), as illustrated in Figure 4. Of these, 17 are wind power\n15\n\n\nG G82\nG\nG103\nG\nG104\nG100\nG85\nG73\nG32\nG\nG\nG\nG12\nG31\nG113\nG19\nG34\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG\nG6\nG\nG\nG74\nG\nG64\nG\nG\nG\nG\nG\nG\nG\nG72\nG70\nG36\nG46\nG40\nG49\nG\nG42\nG54\nG G55\nG\nG56\nG59\nG G16\nG80\nG77\nG89\nG90\nG\nG18\nG92\nG\nG66\nG91\nG110\nG112\nG107\nG105\nG65\nG G69\nG\nG76\nGFOL\nGFOR\nCIG\nGeneration unit\nSG\nSG\nG4\nG\nG8\nG\nG 99\nG111\nG\nG\nG87\nG\nG24\nG\nG26\nG\nG\nG62\nG\nG25\nG G27\nG\nG10\nFigure 4: Scheme of the NREL 118-bus system.\nplants and 35 are photovoltaic solar plants. These renewable facilities rep-\nresent the IBRs in the system and account for 18.3% of the total installed\ncapacity. The remaining generation capacity is based on SG technology and\nincludes steam turbines powered by coal, gas, and other fuels; internal com-\nbustion engines powered by gas; combustion turbines powered by gas and\noil; gas combined-cycle turbines; as well as hydro and biomass generators.\nThe dataset provided in [20] specifies, for each generator, its nominal power\nand the bus to which it is connected. From this information, generators are\naggregated by type (SG, IBR, and total) to compute, at each bus, the total\nnominal and rated power as well as the minimum and maximum active and\nreactive power injections. The rated power and injection limits are derived\nfrom the generator capability curves; for simplicity, all generators are as-\nsumed to follow the same curve that sets the active power injection larger\nthan 20% of the rated power, and the reactive power injection with a power\n16\n\n\nTable 1: Summary of the calculation procedure used to set the generation operational\nrange.\nBus\nP max\nSG\nP max\nIBR\nP max\nSSG,rated\nn\n= PSG,nom\n= PIBR,nom\n= P max\nSG + P max\nIBR\n= PSG,nom\ncos φ\nSIBR,rated\nSrated\nP min\nSG\nP min\nIBR\nP min\n= PIBR,nom\ncos φ\n= Pnom\ncos φ\n=20% of SSG,rated\n=20% of SIBR\nrated\n=20% of Srated\nQmin\nQmax\n= - Srated sin φ\n= Srated sin φ\nfactor cos φ ≥0.95. Table 1 summarizes the calculation procedure used to\nobtain each of the above quantities.\nDemand. The system comprises 91 loads. The dataset provided in [20] spec-\nifies, for each load, its Load Participation Factor, i.e., the fraction of total\nsystem demand it represents.\nSG and IBR models for small-signal analysis. The SG and IBR models con-\nsidered in this study are those shown in Figure 5-6. A detailed description\nof the SG model can be found in [21]. The SG model includes the genera-\ntor, with its electrical circuits represented in the dq reference frame, and a\nsingle-mass model capturing the mechanical dynamics. It also incorporates\nan exciter, a governor, and turbine models.\nThe GFL converter control scheme includes an inner current control loop,\na Phase-Locked Loop (PLL), two outer loops for active and reactive power\ncontrol, and two droop controls: frequency droop and voltage droop. The\nGFM converter control, instead, consists of an inner current control loop,\nouter voltage control loop, and two droop controls: an active power droop\n(used for synchronization) and a reactive power droop. In both GFL and\nGFM schemes, each droop controller is preceded by a first-order low-pass\nfilter G(s) =\n1\nτs+1, where τ is the filter time constant. The values of τ for\nall droop filters (Gu and Gw in Figures 6(a)–6(b)) are considered in this\n17\n\n\n*\nv\nv\nv\nv\nVpeak\nFigure 5: SG control scheme.\nstudy as independent converter control parameters and are thus treated as\ncontrol-related independent dimensions.\n3.2. Analysis of The Generated Datasets\nTo validate the performance of the proposed tool, datasets are generated\nunder different parameter settings.\nThe resulting data are then analyzed\nin terms of their composition and how they evolve during the execution of\nthe data generation process. Finally, an Extreme Gradient Boosting (XGB)\nmodel [22] is trained, and its accuracy is evaluated.\nTwo datasets are created, and their main difference lies in whether sen-\nsitivity information is used during the data generation process. In Test #1,\nsensitivity is not used; in this case, PSG and PIBR are always split, follow-\ning the approach in [16]. In Test #2, sensitivity is used to determine along\nwhich dimension the split should be performed, selecting the one that most\nstrongly affects the stability outcome before splitting each cell. This aims to\ndemonstrate the necessity of incorporating sensitivity information for larger\nsystems and the scalability improvements enabled by the proposed tool. The\nother difference in the execution of the data generation process concerns the\nmaximum exploration depth allowed.\nAll parameter settings are summa-\nrized in Table 2. The main characteristics of the resulting datasets (namely,\nthe percentage of feasible, discarded, and stable instances) are also reported.\nThe percentage of infeasible points is high in both datasets, and particu-\nlarly high in Test #2. Figure 7 shows that a large portion of the operating\n18\n\n\nTable 2: Summary of parameter settings and datasets composition\nTEST #1\nTEST #2\nSettings\nnsamples\n333\nncases\n3\nMax. depth\n10\n5\nMin. feasible rate\n5%\n5%\nUse sensitivity\nFalse\nTrue\nResults\nTotal number\nof instances\n152,847\n164,835\nFeasible cases\n6.01%\n11.52%\nFeasible discarded\n56.82%\n24.34%\nInfeasible\n37.17%\n64.14%\nStable instances\n64.54%\n61.99%\nAchieved max. depth\n6\n5\nStopping criterion\nMin. feasible rate\nMax. depth\n19\n\n\n-ud\nPIPLL\nw\n1s\nθ\n*\n*\nθ\nxabc abc\nqd\nxqd\nDroops\nInner current loop\nOuter loops\nPLL\niq*\nPIQ\nQ\nQ\n-\nid*\n*\n-\nuq\nu\nKd\nuq\n-\n-\nid\niq\nPIcl\nPIcl\nwL\nwL\nuq\nud\nvq\nvd\n-\nGu\nPIP\n-\n*\n*\n-\nw\nw\nKd\nGw\nP\nP\nw\n(a) GFL converter control scheme.\nDroop\nInner current loop\nOuter loop\nSynch. loop\niq*\nid*\n-\nQ\nKd\n-\n-\nid\niq\nPIcl\nPIcl\nwL\nwL\nuq\nud\nvq\nvd\n-\nuq*\nud*\n-\n-\nud\nuq\nPIv\nPIv\nwC\nwC\nigq\nigd\n-\n0\nQ\n*\nQ\nVpeak\nGu\nθ-\nP\nKd\nP\n*\nP\nw*\nθ\nGw\n1s\nθ\nxabc abc\nqd\nxqd\n(b) GFM converter control scheme.\nFigure 6: Converters control schemes.\nspace in highly loaded conditions is entirely infeasible. Subdividing the initial\nspace along the PSG and PIBR dimensions allows these regions to be identified\nand excluded from sampling. This is illustrated in Figure 8, which displays\nthe operating points and the resulting mesh of splits in the PIBR,PSG plane.\nIn Test #1, the upper regions corresponding to infeasible areas are detected\n20\n\n\nFigure 7: Feasible and infeasible OPs and PF solutions for the two test cases.\nearly and are not further split or sampled. In Test #2, since splits occur along\nother dimensions, these regions continue to be sampled, which increases the\nnumber of infeasible points. On the other side, always splitting along the\nsame two directions significantly increases the number of points that are dis-\ncarded because their feasible power flow solutions fall outside the cell being\nexplored.\nThis occurs because the cell dimensions are greatly reduced in\nTest #1, whereas in Test #2 the cell dimensions remain larger for almost the\nsame achieved maximum depth (5 in Test #1 and 6 in Test #2). This effect\nis visible in Figure 8 and Figure 9, where the sampled points are represented\nin planes associated with other frequently selected splitting dimensions. The\nresults of the sensitivity analysis also allow us to assess the importance of the\npercentage of GFM penetration and of some control tuning parameters for\nstability. Figure 10 shows the evolution of feasible rates as a function of the\ndepth, reporting the mean values and the corresponding standard deviations\nover the cells at each depth for the infeasible, feasible, and feasible discarded\npoints. The results confirm that in Test #1 the infeasible rate decreases with\ndepth, but the rate of feasible discarded points increases substantially, caus-\ning the feasible sampling rate to fall below the threshold of 5%, marked with\nthe red line in Figure 10. Conversely, in Test #2, although the infeasible rate\nis higher, the discarded rate remains low enough to maintain an acceptable\nfeasible sampling rate.\nConcerning the entropy, which is the other criterion guiding the space\nexploration both toward the stability margin and as a cutoff condition for\n21\n\n\nFigure 8: Infeasible OPs and stable and unstable PF solutions, together with the mesh of\nsubdivisions in the PIBR and PSG plane, for the two test cases.\nFigure 9: Infeasible OPs and stable and unstable PF solutions, together with the mesh of\nsubdivisions in the different planes explored as a consequence of the sensitivity analysis\napplied in Test #2.\n22\n\n\n0\n2\n4\n6\nDepth\n0\n25\n50\n75\n100\nRate [%]\nTEST #1\n0\n2\n4\nDepth\nTEST #2\nInfeasible\nFeasible\nFeasible discarded\nFigure 10: Evolution of feasible, infeasible, and discarded rates as a function of depth.\nstopping the search, Figure 11 shows its evolution as a function of depth. In\nboth test cases the entropy remains above 60%, except at depth 6 of Test #1,\nwhere only infeasible and discardable points are found in the explored cells.\nNote that a perfectly balanced condition corresponds to an entropy of 0.6931,\ntherefore the entropy-based search strategy ensures a sufficiently balanced\ndataset. Finally, an XGB model is trained to evaluate the accuracy of the\nmachine learning approach for stability assessment.\nFigure 12 shows the\nevolution of the accuracy as a function of the exploration depth, meaning\nthat the training data used at each point correspond to all samples obtained\nup to that depth. In this case, the error bars represent the standard deviation\nof the accuracy, computed using a k-fold cross-validation with k = 5. An\nincreasing trend is observed in both test cases. However, while the model\ntrained with the data from Test #1 reaches a plateau, the model trained\nwith the data from Test #2 continues to improve. Moreover, the accuracy\nachieved in Test #2 is higher and reaches approximately 92%.\n4. Conclusion\nThis paper presented a data generation framework for small-signal sta-\nbility studies of large-scale power systems with high penetration of IBRs.\nThe proposed tool addresses key limitations of existing sampling approaches\nby combining scalable operating-space design, adaptive exploration guided\nby online sensitivity analysis and entropy-based criteria, and full integration\nwith HPC environments.\n23\n\n\n0\n2\n4\n6\nDepth\n0.0\n0.2\n0.4\n0.6\nEntropy\nTEST #1\n0\n2\n4\nDepth\nTEST #2\nFigure 11: Evolution of entropy as a function of depth.\n0\n2\n4\n6\nDepth\n0.70\n0.75\n0.80\n0.85\n0.90\nAccuracy\nTEST #1\nTEST #2\nFigure 12: Evolution of XGB model accuracy as a function of exploration depth for the\ntwo test cases.\n24\n\n\nThe case study demonstrated the applicability and benefits of the pro-\nposed framework. The sensitivity-driven sampling strategy produced a dataset\nwith higher feasible-sample density and superior performance when used to\ntrain machine learning models for stability assessment. In contrast, the non-\nsensitivity approach generated a larger proportion of infeasible and discarded\npoints, confirming that sensitivity-guided exploration is essential for scalable\ndata generation in large and complex systems.\nThe data generation framework developed in this work is released as\nan open-source tool, fully implemented in Python and publicly available on\nGitHub at https://github.com/MauroGarciaLorenzo/datagen, with the\naim of facilitating reproducibility, encouraging collaboration, and supporting\nfurther developments in scalable stability assessment and data-driven appli-\ncations for power systems with high levels of IBRs.\nAppendix A. Dynamic Equivalents of IBRs Aggregation\nThis section presents the admittance-based frequency scan analysis car-\nried out to verify the dynamic equivalence of the IBRs aggregation employed\nin the data generation tool. The comparison between the admittance-based\nfrequency scans of the base scenarios (with individually modeled IBRs) and\nthe corresponding aggregated scenarios is performed under consistent op-\nerating conditions. The aggregated converter is assigned a nominal power\nequal to the sum of the nominal powers of the individual converters it repre-\nsents, and its operating point corresponds to the total active power output\nof those converters. Additionally, the voltage at the bus to which the IBRs\nare connected, as well as the voltage at the bus representing the Thevenin\nequivalent of the remainder of the grid, are kept equal across both scenar-\nios. Figure A.13 illustrates two base scenarios along with their correspond-\ning aggregated equivalents. Figures 14(a) and 14(b) present the comparison\nbetween the respective admittance-based frequency scans, demonstrating a\nperfect match between the responses obtained in the base scenarios and those\nderived from the equivalent aggregated representations.\nAppendix B. Tools for Power System Operation and Stability Anal-\nysis\nTo assess the small-signal stability of the sampled operating points and\nassociated IBRs control settings, conventional power system stability anal-\n25\n\n\nSG\nPnom\n P\nScenario #1\nGFOL\nGFOL\nGFOR\nV = 1.01\np.u.\nV = 1 p.u.\nθ = 0 º\n25 MW\n10 MW\n30 MW\n10 MW\n30 MW\n10 MW\n15 MW\n5 MW\nSG\nScenario #2 GFOL\nGFOR\nGFOR\nGFOL GFOR\nGFOL GFOR\nSG\n25 MW\n10 MW\n60 MW\n20 MW\n15 MW\n5 MW\n25 MW\n10 MW\n30 MW\n10 MW\n45 MW\n15 MW\nScenario\n#1 Eq.\nScenario\n#2 Eq.\nFigure A.13: Two operating scenarios and their equivalent, in terms of GFM or GFL\nconverters aggregation.\n26\n\n\n(a) Scenario #1 and its equivalent.\n0\n500\n1000\nf [Hz]\n0\n50\njYppj\n0\n500\n1000\nf [Hz]\n0\n20\njYpnj\n0\n500\n1000\nf [Hz]\n-100\n0\n100\n3Ypp\n0\n500\n1000\nf [Hz]\n-200\n0\n200\n3Ypn\n0\n500\n1000\nf [Hz]\n0\n20\njYnpj\n0\n500\n1000\nf [Hz]\n0\n10\n20\njYnnj\n0\n500\n1000\nf [Hz]\n-200\n0\n200\n3Ynp\n0\n500\n1000\nf [Hz]\n-200\n-100\n0\n3Ynn\nIndividual IBRs\nAggregated GFOR IBRs\n(b) Scenario #2 and its equivalent.\nFigure A.14: Admittance frequency-scan comparison.\n27\n\n\nysis tools are employed. These tools typically rely on the linearized state-\nspace representation of the system. The eigenvalue analysis of the system’s\nstate matrix provides insight into system stability. The linearization pro-\ncess is performed around an equilibrium point, which can be obtained either\nthrough time-domain simulations or PF calculations. In this work, the latter\napproach is preferred due to its computational efficiency. It is important\nto note that, despite the sampling strategy being designed to respect key\nrelationships, it is still likely that many sampled operating points do not\nsatisfy the system’s feasibility constraints. This is primarily due to the volt-\nage profiles that, even if sampled considering the existing relation between\nadjacent buses, may lead to unrealistic or infeasible steady-state conditions,\nsuch as reactive power injections from generators that violate their capa-\nbility curves.\nAdditional sources of infeasibility include violations of line\nthermal ratings, voltage magnitude limits, and generators power factor. To\nensure that only feasible operating points are analyzed, these constraints\nmust be accounted for. Therefore, instead of performing a standard PF cal-\nculation, an OPF problem is solved. The objective function minimizes the\nsquared difference between the sampled active power set point of each gen-\nerator and its resulting active power injection. This formulation allows the\nsystem to adjust controllable variables within operational limits to satisfy all\nrelevant constraints, ensuring that the resulting operating point is both phys-\nically realistic and technically feasible. To implement these calculations in a\nPython environment, the feasible operating point is computed using the Ve-\nraGrid [23] library. The AC-OPF implemented in VeraGrid, which considers\nvoltage, current, and generator power factor constraints as described in [24],\nhas been adapted to incorporate the objective function described above. For\nthe small-signal stability analysis, the Python version of the STAMP tool [25]\nis used, which is available at [26].\nDeclaration of Generative AI and AI-assisted technologies in the\nwriting process\nDuring the preparation of this work, the authors used the tool Chat-\nGPT developed by OpenAI to improve the readability.\nAfter using this\ntool/service, the authors reviewed and edited the content as needed and take\nfull responsibility for the publication’s content.\n28\n\n\nAcknowledgments\nThis work was supported by the Project TED2021-130351B-C21 (HP2C-\nDT), funded by MICIU/AEI/10.13039/501100011033 and by the European\nUnion NextGenerationEU/PRTR.\nReferences\n[1] N. Hatziargyriou, J. Milanovic, C. Rahmann, V. Ajjarapu, C. Canizares,\nI. Erlich, D. Hill, I. Hiskens, I. Kamwa, B. Pal, et al. Definition and clas-\nsification of power system stability–revisited & extended. IEEE Trans.\non Power Systems 36(4):3271–3281, 2020.\n[2] CIGRE Working Group C2.18. Wide Area Monitoring Protection and\nControl Systems - Decision Support for System Operators. Technical\nBrochure 917, 2023. Available: https://www.e-cigre.org/publicati\nons/detail/917-wide-area-monitoring-protection-and-control\n-systems-decision-support-for-system-operators.html.\n[3] F. R. Segundo Sevilla, Y. Liu, E. Barocio, P. Korba, M. Andrade, F.\nBellizio, J. Bos, B. Chaudhuri, H. Chavez, J. Cremer, et al. State-of-\nthe-art of data collection, analytics, and future needs of transmission\nutilities worldwide to account for the continuous growth of sensing data.\nInternational Journal of Electrical Power & Energy Systems 137:107772,\n2022. doi: https://doi.org/10.1016/j.ijepes.2021.107772.\n[4] Y. Xu, Y. Zhang, Z. Y. Dong, R. Zhang. Intelligent Systems for Stability\nAssessment and Control of Smart Power Grids. CRC Press, 2020.\n[5] F. Thams, A. Venzke, R. Eriksson, S. Chatzivasileiadis. Efficient\ndatabase generation for data-driven security assessment of power sys-\ntems. IEEE Transactions on Power Systems 35(1):30–41, 2019.\n[6] H. He, E. A. Garcia. Learning from Imbalanced Data. IEEE Transac-\ntions on Knowledge and Data Engineering 21(9):1263–1284, 2009. doi:\n10.1109/TKDE.2008.239.\n[7] B. Giraud, L. Charles, A. M. Nakiganda, J. Vorwerk, S. Chatzi-\nvasileiadis. A Dataset Generation Toolbox for Dynamic Security As-\nsessment:\nOn the Role of the Security Boundary. arXiv preprint\narXiv:2501.09513, 2025.\n29\n\n\n[8] A. A. B. Bugaje, J. L. Cremer, G. Strbac. Generating quality datasets for\nreal-time security assessment: Balancing historically relevant and rare\nfeasible operating conditions. International Journal of Electrical Power\n& Energy Systems 154:109427, 2023.\n[9] M. Gillioz, G. Dubuis, P. Jacquod. A large synthetic dataset for ma-\nchine learning applications in power transmission grids. Scientific Data\n12(1):168, 2025.\n[10] J. Lan, Y. Zhou, Q. Guo, H. Sun. Data augmentation for data-driven\nmethods in power system operation:\nA novel framework using im-\nproved GAN and transfer learning. IEEE Transactions on Power Sys-\ntems 39(5):6399–6411, 2024.\n[11] T. Xia, Q. Hou, N. Zhang, Q. Dong, W. Li, C. Kang. Database genera-\ntion for data-driven power system security assessment under uncertainty.\nIEEE Transactions on Power Systems 39(5):6168–6182, 2024.\n[12] L. Duchesne, E. Karangelos, L. Wehenkel. Recent developments in ma-\nchine learning for energy systems reliability management. Proceedings of\nthe IEEE 108(9):1656–1676, 2020.\n[13] A. Venzke, D. K. Molzahn, S. Chatzivasileiadis. Efficient creation of\ndatasets for data-driven power system applications. Electric Power Sys-\ntems Research 190:106614, 2021.\n[14] A. A. B. Bugaje, J. L. Cremer, G. Strbac. Split-based sequential sam-\npling for realtime security assessment. International Journal of Electrical\nPower & Energy Systems 146:108790, 2023.\n[15] T. Hastie, R. Tibshirani, J. Friedman, et al. The elements of statistical\nlearning. Springer series in statistics New-York, 2009.\n[16] F. Rossi, E. P. Araujo, M. C. Mañe, O. Gomis Bellmunt. Data generation\nmethodology for machine learning-based power system stability studies.\nIn: 2022 IEEE PES Innovative Smart Grid Technologies Conference\nEurope (ISGT-Europe), pp. 1–5. IEEE, 2022.\n[17] E. Tejedor, Y. Becerra, G. Alomar, A. Queralt, R. M. Badia, J. Torres,\nT. Cortes, J. Labarta. PyCOMPSs: Parallel computational workflows\n30\n\n\nin Python. The International Journal of High Performance Computing\nApplications 31(1):66–82, 2017.\n[18] R. M. Badia Sala, J. Conejero, C. Diaz, J. Ejarque, D. Lezzi, F. J.\nLordan Gomis, C. Ramón Cortés, R. Sirvent Pardell. Comp superscalar,\nan interoperable programming framework. SoftwareX 3:32–36, 2015.\n[19] F. Lordan, E. Tejedor, J. Ejarque, R. Rafanell, J. Alvarez, F. Marozzo,\nD. Lezzi, R. Sirvent, D. Talia, R. M. Badia. Servicess: An interoper-\nable programming framework for the cloud. Journal of grid computing\n12(1):67–91, 2014.\n[20] I. Pena, C. B. Martinez-Anido, B. M. Hodge. An extended IEEE 118-\nbus test system with high renewable penetration. IEEE Transactions on\nPower Systems 33(1):281–289, 2017.\n[21] C. Collados-Rodriguez, M. Cheah-Mane, E. Prieto-Araujo, O. Gomis-\nBellmunt. Stability Analysis of Systems With High VSC Penetration:\nWhere Is the Limit? IEEE Transactions on Power Delivery 35(4):2021–\n2031, 2020. doi: 10.1109/TPWRD.2019.2959541.\n[22] T. Chen, community contributors. XGBoost Python Package. Available:\nhttps://xgboost.readthedocs.io/. 2024.\n[23] S. Penate. VeraGrid. Available: https://github.com/SanPen/VeraGr\nid. 2026.\n[24] C. Alegre Aldeano. Integration of an AC-OPF solver in GridCal. Mas-\nter’s thesis, Universitat Politècnica de Catalunya, 2024.\n[25] J. Arevalo-Soler, D. Moutevelis, E. Mateu-Barriendos, O. Alican, C.\nCollados-Rodriguez, M. Cheah-Mañe, E. Prieto-Araujo, O. Gomis-\nBellmunt. A Matlab-based Toolbox for Automatic EMT Modeling\nand Small-Signal Stability Analysis of Modern Power Systems. arXiv\npreprint arXiv:2506.22201, 2025.\n[26] CITCEA - UPC. STAMPy. Available: https://github.com/iraola/\nstability_analysis.git. 2026.\n31\n",
  "Abstract": "The increasing penetration of inverter-based resources (IBRs) is fundamen- tally reshaping power system dynamics and creating new challenges for sta- bility assessment. Data-driven approaches, and in particular machine learn- ing models, require large and representative datasets that capture how sys- tem stability varies across a wide range of operating conditions and control settings. This paper presents an open-source, high-performance computing framework for the systematic generation of such datasets. The proposed tool defines a scalable operating space for large-scale power systems, explores it through an adaptive sampling strategy guided by sensitivity analysis, and performs small-signal stability assessments to populate a high-information- content dataset. The framework efficiently targets regions near the stability margin while maintaining broad coverage of feasible operating conditions. The workflow is fully implemented in Python and designed for parallel exe- cution. The resulting tool enables the creation of high-quality datasets that support data-driven stability studies in modern power systems with high IBR penetration.",
  "URL": "https://arxiv.org/abs/2512.06369v2"
}