{
  "Title": "Data stream mining techniques for real-time monitoring and control of smart power grids in Kenya: challenges and opportunities",
  "DOI": "10.1007/s43926-025-00146-0",
  "Text": "Vol.:(0123456789)\n Discover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\nDiscover Internet of Things\nCase Study\nData stream mining techniques for real‑time monitoring and control \nof smart power grids in Kenya: challenges and opportunities\nCornelius Mutuku Mulevu1 · George Onyango Okeyo2 · Joseph Muliaro Wafula3\nReceived: 13 February 2025 / Accepted: 11 April 2025\n© The Author(s) 2025 \n \nOPEN\nAbstract\nKenya’s increasingly evolving power grid requires advanced data stream mining techniques for more effective real-time moni-\ntoring and control. This paper examines how these techniques are currently being used in Kenya’s smart power networks, high-\nlighting both their advantages and disadvantages. Although the current systems support basic monitoring and fault detection, \nthey are unable to effectively handle high data velocity, variability, and the integration of renewable energy. High prices, weak \nregulatory support, limited technical skills, poor data quality, and inadequate computational infrastructure are some of the main \nobstacles. This paper identifies machine learning, adaptive clustering, and edge computing as possible solutions for improving \nfault detection, dynamic load balancing, real-time monitoring, and the integration of renewable energy. These strategies optimize \ngrid performance while addressing latency and scalability challenges. The study recommends implementing advanced data \nstream mining techniques, making significant infrastructural investments, boosting technical capacity, and creating supportive \nlegislative frameworks in order to improve Kenya’s smart power grid. Implementing these changes may help Kenya to enhance \nits grid resilience and reliability, boost energy efficiency, and promote long-term sustainability.\nClinical trial registration: Not applicable.\nKeywords  Data stream mining · Smart power grids · Real-time data monitoring · Clustering algorithms · IoT\n1  Introduction\nSmart power grids have evolved as a game-changing option for modern energy management, providing real-time moni-\ntoring and control capabilities that boost efficiency, reliability, and sustainability. These grids use the Internet of Things \n(IoT) and advanced analytics to improve electricity generation, transmission, and consumption [1]. The application of \ndata stream mining techniques is crucial to the grids’ functionality, allowing for the continuous processing and analysis \nof enormous and dynamic data streams created by grid sensors and devices [2]. However, there may be challenges that \nneed to be progressively addressed.\nThe adoption of smart power grids in Kenya is gaining traction, informed by the country’s rising energy consumption, \nthe need to reduce wastage, and integrate renewable energy sources for improved system efficiencies [3]. Yet, the abil-\nity to rapidly process and analyze real-time data streams is critical to the successful adoption of these systems. Despite \nconsiderable progress, there are still hurdles in realizing the full potential of data stream mining techniques within the \ncontext of Kenya’s unique socioeconomic and infrastructural development [4].\n *  Cornelius Mutuku Mulevu, cmutuku@cuk.ac.ke; George Onyango Okeyo, gokeyo@andrew.cmu.edu; Joseph Muliaro Wafula, muliaro@\nicsit.jkuat.ac.ke | 1Administration, The Co-operative University of Kenya, Karen, Kenya. 2College of Engineering Dean’s Early Career Fellow, \nCarnegie Mellon University Africa, Kigali Innovation City, Rwanda. 3Department of Computing, Jomo Kenyatta University of Agriculture \nand Technology, Juja, Kenya.\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\nThe current data stream mining techniques used in Kenya’s smart power grid systems are primarily focused on basic \nmonitoring and fault detection, thus often failing to effectively account for the huge volume, velocity, and fluctuation \nof data streams [5]. These shortcomings can limit the data mining techniques’ potential to give meaningful insights for \naction in real time. Furthermore, Kenya’s diverse energy needs, sporadic renewable energy sources, and infrastructural \nadvancement levels can pose significant challenges to the application of these strategies. Besides the technical limita-\ntions, other key challenges entail deficient technological infrastructure, inadequate expertise in advanced data analytics, \nas well as high implementation costs [5].\nFurthermore, regulatory, institutional, and logistical constraints impede the integration of new techniques into existing \ngrid systems, aggravating the challenges of real-time monitoring and control [6]. Hua et al. [7] further noted that despite \nemerging technologies, such as artificial intelligence, machine learning, and edge computing which provide great poten-\ntials for improving accuracy, scalability, and speed of real-world data processing, the challenges are far from over. There \nis therefore need to further explore how to improve the efficiency and effectiveness of data stream mining techniques \nin Kenya’s smart power networks. Kenya’s smart power grid systems could significantly increase their performance and \nsustainability if the existing challenges are continuously addressed within the context of new and emerging technologies.\nThis study sought to analyze the current status of data stream mining techniques, identify challenges hindering their \napplication, and explore opportunities for improving them. The findings may give practical insights for policymakers, \nutility companies, and technology providers, thus enabling the transition to more efficient and robust smart power grid \nsystems in Kenya. Secondary data was used in the study, accessed through various reputable sources. These included \nKenya’s governmental and regulatory bodies, such as Energy and Petroleum Regulatory Authority (EPRA), Kenya, Ministry \nof Energy and Petroleum, Kenya, and Kenya National Bureau of Statistics (KNBS), among others.\nOther data sources included utility companies, such as Kenya Power and Lighting Company (KPLC), and KenGen; as \nwell as international organizations like the World Bank, and International Energy Agency (IEA). Secondary data search \nwebsites were also used, including Google scholar, IEEE Xplore, ScienceDirect, ACM Digital Library, and Web of Science. For \neffective searching, a combination of relevant keywords was applied, which included “data stream mining”, “smart-grid”, \n“power grid systems”, and “real-time monitoring”. Filters such as publication date, type of publication, and authenticity of \njournal were some of the criteria used to identify high quality references for this study. Generally, relevance and quality \nof the referenced sources were paramount, and were properly adhered to.\n2  \u0007Literature review\n2.1  \u0007Smart power grid data stream mining techniques and their roles in Kenya\nData stream mining techniques are critical for obtaining useful insights from the continuous flow of data provided by \nsmart power grids. These techniques enable the real-time monitoring, control, and optimization of grid activities as \nthey facilitate generation of meaningful insights from enormous, continuous data streams produced by sensors, smart \nmeters, and IoT devices [8]. However, their implementation has considerable strengths, shortcomings, and obstacles that \nrequire a critical analysis [9]. Figure 1 presents a Smart Grid Architectural Model (SGAM) with interconnected systems \nand devices for delivering power to the consumers.\n2.1.1  \u0007Real‑time insights\nData stream mining techniques enable the near-instant detection of grid anomalies, such as power outages or voltage \nchanges, allowing for quick responses. According to Ahmad et al. [11], real-time insights are critical for preserving grid \nstability and avoiding cascading failures. Further advantages revolve around continuous data processing, windowing \ntechniques, online algorithms, and incremental learning. Unlike traditional data mining, which operates on static datasets, \ndata stream mining processes data as it flows in. This enables real-time pattern analysis and identification. To deal with \nthe infinite nature of data streams, techniques such as sliding or tumbling windows are used, narrowing the analysis to \na specific portion of the stream and delivering up-to-date information (fig. 2). Tantalaki et al. [12] observed that online \nalgorithms are designed to process data in real time using limited memory and computational resources. Algorithms are \nconfigured to incrementally update their models with each new data point, adjusting to data variations and presenting \nthe most up-to-date view.\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\nTrend identification, real-time anomaly detection, real-time monitoring, and dynamic decision-making are some of the \nkey types of real-time insights provided by data stream mining techniques. They detect anomalous patterns or outliers \nas they occur, allowing for fraud detection, network security issues, and the identification of equipment malfunctions. \nIdentifying developing trends and patterns in real time allows for prompt responses and proactive decision-making. \nJiang et al. [14] further established that regularly monitoring important metrics and performance indicators ensures \nsmooth operations and the detection of possible concerns. Data mining techniques give up-to-date information to help \nreal-time decision-making in a variety of applications.\nReal-time insights are useful in many different ways, including enhanced efficiency, proactive risk management, \ntimely intervention, personalized experiences, and improved decision-making processes [4]. They allow for quick action \nto prevent problems, optimize processes, and capitalize on opportunities. According to Al-Mashhadani and Kurnaz [15], \nleveraging power line communication (PLC) techniques facilitates real-time communication between grid components \nand consumers. By detecting grid faults, smart grids are able to optimize energy transmission, and effectively manage \ndemand responses. However, Wicaksono et al. [16] noted that the end-to-end implementation of demand response \nsystems aimed at manufacturing power users remains a challenge due to multiple stakeholders and subsystems that \ngenerate a diverse and substantial amount of data. The reinforcement-learning-based approach can therefore offer \ngeneral and scalable solutions for dynamic and intricate production environments.\nFig. 1   Smart grid architecture \nmodel domains (blue lines: \nSecure bi-directional com-\nmunication flow. red dashed \nlines: Electric power flow).  \nSource: Gaspar et al. [10])\nFig. 2   Outline of energy \nmanagement system.  Source: \nVinothine et al. [13]\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\n2.1.2  \u0007Capabilities for prediction\nData mining techniques provide tremendous predictive capabilities for smart power grids, allowing for proactive man-\nagement, higher efficiency, and increased reliability [11]. Machine learning-based data stream mining techniques enable \ngrid operators to forecast future occurrences such as demand surges or equipment failures. These projections allow for \nbetter resource allocation and maintenance planning, enhancing grid reliability.\n1.\t Load forecasting: through load forecasting, future electricity demands can be predicted accurately, enhancing grid \nstability and effective resource allocation. Data mining approaches can forecast short- and long-term electricity \nconsumption by analyzing historical load data, weather patterns, economic indicators, and other factors. Techniques \nsuch as time regression models, support vector machines, time series analysis, and neural networks can be applied \nfor this purpose.\n2.\t Grid stability prediction: Data mining can examine real-time grid data to detect patterns that could lead to instability, \nsuch as voltage swings or cascading failures. This enables proactive interventions to ensure grid stability. Anomaly \ndetection, pattern recognition, and time series analysis are frequently utilized in this analysis.\n3.\t Renewable energy forecasting: the intermittent nature of solar and wind power can pose challenges for grid manage-\nment. However, data mining can examine weather data, historical generation data, and other parameters to estimate \nthe output of renewable energy sources, allowing for improved system integration [11, 17, 18]. This prediction can \nbe done using weather forecasting, and machine learning models, as well as time series analysis.\n4.\t Fault prediction and analysis: data mining can be applicable in predicting equipment failures through synthesis of \nsensor data. By collecting data from transformers, transmission lines, and other grid components, data mining can \ndetect trends that suggest possible breakdowns. This enables proactive maintenance and prevents costly outages. \nFurthermore, when a defect occurs, data mining can evaluate event logs and sensor data to quickly identify the \nunderlying cause, allowing for timely and faster service restoration [17]. This can be accomplished by classification \nalgorithms, anomaly detection, and rule-based systems.\n5.\t Customer behaviour predictions: Predicting consumer power usage trends can greatly aid in resolving any potential \nchallenges in the energy consumption ecosystem Data mining can identify patterns in consumer energy consump-\ntion by examining smart meter data, and allowing for more targeted energy efficiency initiatives and personalized \nservices. The analysis can be done using clustering algorithms, classification algorithms, and association rule mining \napproaches [18].\nLatest advancements in Kenya include deep learning models, such as long short-term memory (LSTM) which is par-\nticularly useful in location-based services, where this can be used to improve forecasting accuracy for demand and fault \nprediction. Additionally, there is reinforcement learning which optimizes energy distribution by learning from past \ngrid behaviour; and digital twins meant for stimulating grid conditions to predict failures and recommend preventive \nmeasures [19] (Fig. 3).\nNonetheless, according to Asif et al. [20], hybrid strategies often yield good results at all lead times. Trends like decon-\nstruction, input data selection, hybridization, and model selection increase model accuracy. Additionally, successful \nstandalone machine learning models like ANN, SVM, RF, genetic algorithms, KNN, and LSTM yield better outputs when \nhybridized with other ML models.\nOverall, predictive capabilities have several advantages, including enhanced grid reliability, efficiency, renewable \nsources integration, reduced operational costs, and increased customer satisfaction. Predicting and preventing faults and \ninterruptions increases the likelihood of optimizing energy distribution and demand management [11, 19]. Furthermore, \nbetter integration of renewable energy sources can be achieved by forecasting and managing their fluctuation. Enabling \nproactive maintenance and avoiding costly failures can significantly cut operational costs in the energy distribution and \nconsumption matrix. The appropriate predictions can also provide individualized services and a stable electricity supply, \nthus improving customer satisfaction. Smart power networks are likely to become more resilient, efficient, and sustain-\nable by harnessing data mining predictive skills [2, 3]. Eventually, this paves the way for a more stable and steady future \nin the sphere of energy consumption.\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\n2.1.3  \u0007Scalability\nScalability is critical since smart power grids generate large amounts of data at rapid speeds. However, many modern data \nstream mining algorithms are intended to deal with the enormous volume and velocity of power grid data. Techniques \nlike clustering, classification, and frequent pattern mining have been developed for real-time settings, maintaining their \neffectiveness as grid complexity increases [20].\nThere are nonetheless several scalability challenges that must be continuously addressed for effective and efficient \nreal-time monitoring and control of smart power grids. Data volume, velocity, and variety, coupled with computational \ncomplexities and real-time constraints, can present huge challenges in scalability of the techniques [21].\nSmart grids generate large amounts of data from a variety of sources, including smart meters, sensors, and control \ndevices. To handle this large amount of data, efficient storage and processing capabilities are required (Figs. 4, 5). Data \nFig. 3   Long short-term memory (LSTM) neural network.  Source: Asif et al. [20]\nFig. 4   Data mining tech-\nniques categorization.  Source: \nChaudhry et al. [23]\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\nis created on a constant basis and must frequently be analyzed in real or near-real-time to allow for prompt decision-\nmaking [22]. This high velocity necessitates the use of fast and efficient algorithms. Data comes in a variety of formats \n(structured, semi-structured, and unstructured) from numerous sources, making integration and analysis difficult. Some \ndata mining algorithms, particularly large machine learning models, can be computationally demanding, necessitating \nsignificant processing power. Many smart grid applications necessitate real-time or near-real-time analysis, imposing \nstringent time limits on data processing [22, 23].\nDespite the aforementioned drawbacks, there are various strategies that can be adopted to enhance scalability of \ndata stream mining techniques. Hadoop and MapReduce frameworks can enable distributed storage and processing of \nlarge datasets across a cluster of computers. Furthermore, Spark is a general-purpose and accelerated cluster comput-\ning system that can be used to handle both batch and stream processing in good time [24]. Through cloud computing, \nplatforms such as Google Cloud, azure, and AWS can offer scalable systems and services for data storage, processing, \nanalysis, and uptake. This implies that cloud-based solutions can provide on-demand resources and flexibility to handle \nfluctuating data volumes.\nStream processing frameworks, such as Apache Kafka and Apache Flink, can also play a very significant role in scalabil-\nity. For example, Apache Kafka is a distributed streaming platform designed to handle large amounts of real-time data, \nwhereas Apache Flink is a stream processing framework capable of complicated event processing and real-time analysis \n[25]. Another essential scalability enhancing strategy is edge computing, which allows processing of data closer to the \nsource, such as smart meters or substations, and in the process reducing the amount of data transmissible to external \nservers. Edge computing can enhance response times and lower latency in real-time applications [26].\nFurthermore, algorithm optimization is enabled through developing of more efficient algorithms with bigger memory \nspace and faster processing capability (Fig. 6). Approximation algorithms are applied to trim down computational burden. \nData reduction techniques, such as data aggregation and feature selection, can be used to summarize data at various \ndegrees of granularity, reducing the amount of data that must be processed. Feature selection offers the advantage of \nchoosing the most relevant features for analysis, reducing the dimensionality of the dataset. Specific to smart grids, data \nmining techniques can be used for scalable anomaly detection, scalable load forecasting, and scalable grid monitoring \n[25, 26] (Fig. 7).\nRegarding anomaly detection, distributed algorithms and stream processing frameworks can be used to discover faults \nin real-time across a wide area network. Moreover, cloud-based machine learning models are used in the prediction of \npower demand for large regions. In grid monitoring, edge computing is used for processing of sensor data locally while \nonly transmitting relevant information to central servers [25]. By adopting these strategies, data mining techniques can \nbe successfully scaled to manage the huge data volumes and real-time requirements of modern smart grids, enabling \nmore efficient and reliable grid operations.\nFig. 5   Clustering techniques \ncategorization for data min-\ning.  Source: Chaudhry et al. \n[23]\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\n2.1.4  \u0007Integration with IoT\nAdvanced data stream mining techniques work seamlessly with internet of things (IoT) devices, allowing the grid to \nimprove energy distribution and incorporate renewable energy sources [28]. This combination unlocks the potential for \nadvanced grid control and optimization. The role of IoT in smart grids include enhancing of data acquisition, communica-\ntion systems, and distributed intelligence [8, 29]. Smart meters, sensors, and actuators are some of the IoT devices used \nacross the grid to capture real-time data on voltage, current, power flow, temperature, and equipment status. In addi-\ntion, IoT enables communication networks that allow for seamless data transmission between grid devices and control \ncenters. IoT devices can also undertake local processing and control tasks, allowing for distributed decision-making and \nquicker response times [29].\nData mining enhances IoT-enabled smart grids in various ways, including real-time analysis, turning data into insights, \ngrid organization, predictive maintenance, and demand response organization [8, 30]. IoT devices generate vast volumes \nof data, which can be overwhelming. Data mining techniques extract useful insights from this data by showing patterns, \ntrends, and anomalies that are impossible to detect manually.\nData stream mining algorithms process the continuous flow of IoT data in real time, allowing for the detection of \ndefects, anomalies, and other key events (Fig. 8). Data mining, which analyzes sensor data from IoT devices, can forecast \nequipment faults and enable proactive maintenance, lowering downtime and costs [31]. By analyzing real-time data from \nIoT devices, data mining can improve energy distribution, reduce transmission losses, and boost overall grid efficiency. \nData from smart meters (IoT devices) can be used to build demand response systems, which encourage consumers to \nminimize their energy consumption during peak periods.\nKey integration aspects of IoT-enabled smart grids entail data management and security, scalability, and interoper-\nability. Efficient storage, management, and processing of enormous amounts of data created by IoT devices is critical. \nProtecting the sensitive data collected by IoT devices from illegal access and cyberattacks is important. Moreover, the \ncombined IoT and data mining system must be scalable to accommodate the increasing number of linked devices and \ndata volumes. It is critical to ensure that different IoT devices and systems communicate and exchange data in a seam-\nless manner [33] (Fig. 9).\nFig. 6   Components involved in real-time stream processing.  Source: Mehmood and Anees [24]\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\nFig. 8   Holistic view of a real-time analytics.  Source: Bhattacharya et al. [32]\nFig. 7   Energy management system optimization approaches.  Source: Balta-Ozkan et al. [27]\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\nFault detection and diagnosis, smart meter analysis, and predictive maintenance of transformers are the ways in \nwhich the integration can be helpful. Using sensor data from IoT devices to detect and diagnose grid failures in real time \nallows for faster restoration of services. Analyzing smart meter data is crucial for understanding consumer energy use \npatterns, detecting power theft, and implementing targeted energy efficiency initiatives [35]. Analyzing sensor data from \ntransformers, or IoT devices, to predict potential failures and schedule maintenance in advance can also be beneficial \nto smart power grids. Smart power grids can also gain increased intelligence, automation, and efficiency by combining \ndata mining with IoT, resulting in a more reliable, sustainable, and resilient energy infrastructure [36].\n2.1.4.1  Technical implementation of machine learning and edge computing in power grid in Kenya and other countries  In \norder to improve real-time decision-making and predictive analytics, Kenya’s electricity grid is implementing edge com-\nputing and machine learning (ML) by deploying distributed intelligence at several grid nodes. To predict electricity con-\nsumption, identify anomalies, and improve load balancing, ML models, such as convolutional neural networks (CNNs) \nand long short-term memory (LSTM) networks, are trained on historical and current grid data [5]. These models analyze \ndata from SCADA systems, smart meters, and Internet of Things sensors to find trends that point to malfunctions, power \ntheft, or inefficiencies in the system. However, latency problems arise due to the dependence on centralized cloud pro-\ncessing, which is why edge computing is crucial.\nAlthough Kenya, like many other countries, is incorporating edge computing and ML into its electricity systems, the \nscale, architecture, and level of sophistication of these implementations vary [36]. For instance, with its more advanced \nelectrical industry, South Africa has more significantly integrated ML for defect detection, load forecasting, and predic-\ntive maintenance, especially in Eskom’s grid management [37]. Furthermore, South Africa and India have used advanced \ngrid analytics and predictive maintenance to lower their transmission losses to less than 10%, but Kenya has losses of \nabout 18% [38]. In a similar vein, Kenya’s smart meter adoption rate is still below 30%, while countries like China and \nGermany have adopted over 80% of smart meters, improving demand-side management in real time [39]. Additionally, \nmachine learning algorithms optimize energy distribution in sophisticated grids like in the US and Germany, lowering \ndowntime and increasing forecasting accuracy. Infrastructure deficiencies, ineffective regulations, and lack of edge \ncomputing usage cause Kenya to lag behind, underscoring the necessity of policy-driven investments in data-driven \ngrid modernization [38].\nRapid fault identification and response are ensured by lightweight, real-time machine learning inference at the grid \nedge made possible by technologies like TensorFlow Lite and Apache Kafka. Integrating renewable energy sources, such \nas solar, wind, and geothermal, is especially important in Kenya, where edge-based predictive analytics help reduce sup-\nply variations [40]. Furthermore, by decentralizing grid data management, blockchain-based edge computing frameworks \nimprove security by preventing cyberattacks [41]. Despite obstacles including sparse computational infrastructure and \nexpensive installation costs, Kenya’s grid resilience, efficiency, and sustainability might be greatly increased by utilizing \n5G and LoRaWAN networks for smooth edge-device communication.\nUnlike South Africa, Kenya is still in the early stages of integrating machine learning (ML) into the power grid, with a \nprimary focus on demand-side management and renewable energy integration [37]. Kenya Power has tested ML-based \nFig. 9   Fault monitoring on \ndistribution transformers \nusing embedded sensors.  \nSource: Odongo et al. [34]\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\nsmart meters and anomaly detection systems, but their deployment is hampered by lack of technical know-how and \nprocessing capacity. In Kenya, edge computing is mostly used in remote renewable mini-grids to enhance real-time \nreaction and lessen reliance on centralized systems. Scalability and regulatory backing, however, continue to be major \nobstacles. Though both nations face difficulties in optimizing these technologies for large-scale smart grid transforma-\ntion, Kenya is making progress in decentralized grid management, particularly in renewables, while South Africa leads in \nadvanced machine learning applications and edge computing integration because of its developed power infrastructure.\n2.2  \u0007Challenges of smart power grid data stream mining techniques in Kenya\nWhile data stream mining has tremendous potential for smart grids in Kenya, there are distinct challenges that must be \naddressed. These can be broadly seen in terms of infrastructural limitations, data-related issues, technical and expertise \nshortcomings, and socioeconomic and regulatory challenges. Mishra and Manda [42] noted that consistent and high-\nbandwidth communication networks are required for real-time data transmission from IoT devices to data processing \ncenters. However, Tuitoek [39] noted that in some parts of Kenya, network coverage may be limited, inconsistent, or prone \nto outages, limiting data collection and analysis in real-time. Integrating new smart grid technology into existing legacy \ninfrastructure can be difficult, whereas older technology may be incompatible with current communication protocols \nand data formats, necessitating costly updates or retrofitting.\nFurthermore, establishing a large-scale IoT infrastructure, such as smart meters, sensors, and communication net-\nworks, can be costly, particularly in a developing nation such as Kenya [39, 43]. Traditional techniques frequently fail to \ncapture nonlinear and dynamic interactions within power networks, especially when dealing with renewable energy \nsources with highly fluctuating outputs [44]. This constraint has an impact on the precision with which insights can be \nobtained. There are data-related challenges, such as missing values and data quality, data privacy and security, and data \nnonuniformity. Data generated from sensors and other sources can be noisy, incomplete, or incorrect for various reasons, \nincluding sensor breakdowns and communication errors. Data arrives in multiple formats from many sources, making \nintegration and analysis difficult [42].\nWhile some algorithms are scalable, others experience difficulties as the grid expands or the volume of data grows, \nespecially when incorporating distributed energy resources (DERs). Processing and interpreting high-frequency, high-\ndimensional data in real time necessitates substantial processing resources. However, many existing algorithms are \nresource-intensive and struggle to deliver results in limited settings [42, 44, 45]. The real-time nature of data stream \nmining in smart grids makes it vulnerable to cyberattacks. Techniques must handle security concerns while maintaining \nprocessing efficiency. A lack of context-specific adaptability is another potential issue. Many algorithms are designed for \ngeneralized use cases and may fail to account for regional differences, such as infrastructure limitations, cultural nuances, \nor policy contexts [46] (Fig. 10).\nRegarding technical and expertise challenges, Asiedu et al. [48] found out that deploying sophisticated data stream \nmining algorithms in resource-constrained situations, such as edge devices and remote substations, can be difficult. Effi-\ncient algorithms and light-weight implementations are required. According to Kang and Reiner [49]. Power consumption \nand grid behaviour can vary over time due to different circumstances, including weather, seasons, and economic activity. \nAdaptive algorithms that can identify and respond to these changes are required. Furthermore, according to Owino [50], \ndeveloping and sustaining complicated data stream mining systems necessitates specialized knowledge, which may \nbe scarce in Kenya. Investing in training and educational programs is therefore critical. Standardized data formats and \nprotocols are required to enable data sharing and interoperability. Dealing with these data quality challenges is critical \nto accurate analysis. Protecting critical grid data from illegal access and hacking should be a top priority [48]. Strong \nsecurity measures are required to maintain data confidentiality, integrity, and availability.\nSocioeconomic and regulatory challenges revolve around digital divide, public awareness and acceptance, and existing \nregulatory frameworks. Balta-Ozkan [49] noted that inequitable access to technology and digital literacy can obstruct \nthe uptake and effective application of smart grid technologies. This calls for the smart grid technology to be widely \nunderstood and accepted in order to be implemented successfully. It is also critical to address issues of data privacy \nand security. However, clear and supportive regulatory frameworks are required to stimulate investment in smart grid \ninfrastructure and data-driven solutions.\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\n2.2.1  \u0007Specific examples/case studies of smart grid challenges in Kenya\nImplementing of data stream mining techniques has presented a number of challenges for Kenya’s transition to a smart \npower system. The Decarbonizing the Energy Mix Initiative, Nairobi’s Distribution Network Reliability, and Mini-Grid \nImplementations in Rural Areas are notable case studies that highlight these difficulties [51]. A study by Goga and Chang \n[51] evaluating Nairobi’s grid resilience brought to light problems with failure rates and voltage stability. The intricacy \nof combining several energy sources, including solar, wind, hydro, and geothermal, makes predictive maintenance and \nreal-time data processing more difficult. The inability to interpret high-velocity data due to lack of sophisticated data \nstream mining techniques causes delays in fault identification and response.\nA study by Kahlen et al. [40] on Kenya Power’s plan to incorporate renewable energy sources and reduce reliance on \nfossil fuels revealed that data management has proven very difficult. To properly balance supply and demand, variable \nrenewable energy integration calls for advanced data analytics. However, current data stream mining capabilities are \ninadequate, which results in greater operating costs and inefficient grid management. Another research by Hanbashi \net al. [52] on modelling and validation of typical PV mini-grids in Kenya, the findings showed that data collection and \nanalysis have presented difficulties for the mini-grid implementation in Kenya’s rural areas. The deployment of real-time \ndata stream mining techniques is hindered by limited infrastructure and high expenses, which impacts the monitoring \nand optimization of these isolated grids. Consequently, it is challenging to integrate these mini-grids into the national \ngrid and provide a consistent power supply. These case studies highlight the necessity of improved computational \nresources, skilled personnel, and supportive legal frameworks in order to successfully apply data stream mining tech-\nniques in Kenya’s smart power grid.\nFig. 10   Taxonomy of anomaly detection challenges in high-dimensional big data.  Source: Thudumu et al. [47]\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\n2.3  \u0007Opportunities for improving real‑time monitoring and control in Kenya’s smart power grids using \nadvanced data stream mining techniques\nKenya’s energy sector is at a crossroads, with population growth, urbanization, and economic development all driv-\ning up the need for reliable power supply. According to Odongo et al. [34], as Kenya moves toward smart power grids, \nreal-time monitoring and control become critical for efficient energy distribution, grid stability, and renewable energy \nintegration. Advanced data stream mining techniques provide transformative potential in meeting these objectives by \nenabling real-time analytics and decision-making. Furthermore, Kimani [53] revealed that there are several emerging \nopportunities for improving real-time monitoring and control of the smart power grids, by using AI-driven technology, \nedge computing, adaptive algorithms, and hybrid models, among others.\nWhile data stream mining techniques have significantly transformed power grid management, they are yet to reach \ntheir full potential due to technical, computational, and contextual limitations. The use of AI, edge computing, and hybrid \ntechniques provides substantial opportunity to address these restrictions. However, obtaining optimal performance will \nrequire continual innovation, targeted investments, and coordination among researchers, policymakers, and industry \nplayers. According to Tchao et al. [54], the starting point could entail improved infrastructural investment, quality data \nmanagement, human resource capacity building, public engagement, cybersecurity measures, and policy and regula-\ntory support. Investing in reliable communication networks and upgrading current infrastructure is very critical. This also \nincludes using data cleaning and preprocessing techniques to deal with noisy and incomplete data [39]. Implementing \nrobust security processes and safeguards to protect grid data should be given priority. Equally important is investing in \ntraining and education initiatives to foster local skills in data stream mining and smart grid technology.\nThe integration of artificial intelligence (AI) and deep learning is greatly improving data stream mining capabilities in \nterms of accuracy, adaptability, and scalability. AI models can also self-learn from changing data patterns, making them \nextremely useful in smart grid applications. Using data stream mining techniques at the edge, or closer to data sources, \ncan minimize latency and processing costs on central systems [24]. This strategy is very promising for rural areas and \nresource-constrained power grids. Furthermore, integrating various techniques, like clustering and anomaly detection, \ncan overcome the limitations of single methods, resulting in more robust insights [52].\nResearch on adaptive data stream mining algorithms that can react to changing grid circumstances is ongoing, pre-\nsenting answers to the rigidity of existing strategies [27]. Meanwhile, it is important to raise public awareness and address \nconcerns regarding smart grid technology by creating clear and supportive policies and regulations.\nUsing advanced techniques for real-time monitoring can be another promising solution for smart power grid man-\nagement [44]. Advanced data stream mining techniques, such as deep learning, reinforcement learning, and adaptive \nclustering, can greatly improve real-time monitoring of Kenya’s electricity infrastructure. These can be effective in renew-\nable energy integration, fault detection and isolation, and dynamic loading balancing. Predictive models and pattern \nrecognition algorithms help to regulate the fluctuation of renewable energy sources like wind and solar, ensuring their \nseamless integration into the grid [34] (Fig. 11).\nAdvanced anomaly detection systems can detect defects, such as transformer breakdowns or line disruptions, almost \nimmediately. These strategies use real-time sensor data to identify and pinpoint errors, reducing downtime. As noted by \nFig. 11   Data vs. performance \ncomparison.  Source: Owino \n[50]\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\nRafati et al. [56], real-time classification algorithms can forecast and adapt power distribution based on demand patterns, \nresulting in more efficient energy allocation and fewer overloads.\nPredictive analysis can enhance control, with control mechanisms in smart grids relying primarily on data-driven pre-\ndictions and responses [53]. This process is enhanced through advanced stream mining techniques by enabling demand \nresponse management, voltage and frequency stability, and proactive maintenance of smart power grid systems. Improv-\ning control through predictive analysis enables machine learning algorithms to forecast demand peaks and automate \nload adjustments by analyzing historical and real-time data. Furthermore, adaptive mining techniques monitor voltage \nand frequency aberrations and provide real-time remedial steps to help stabilize the grid. Proactive maintenance involves \ndetecting equipment that is likely to fail, allowing for preventative repairs, and reducing unplanned outages [54].\nOvercoming infrastructure challenges through edge computing, and federated learning can also be instrumental in \nimproving real-time monitoring and control in Kenya’s smart power grids using advanced data stream mining techniques. \nKenya presents unique infrastructural constraints, such as inadequate grid coverage, inconsistent data from rural places, \nand outdated equipment [47]. However, the situation can be improved using edge computing, and federated learning. \nApplying stream mining algorithms on local nodes lowers latency, improves data processing in remote places, and \nreduces the demand for centralized computing resources. Furthermore, collaborative models enable several grid nodes \nto learn from shared data without transmitting raw data to a central server, which alleviates bandwidth limitations [13].\nAddressing security concerns is crucial in improving real-time monitoring and control of smart power grids. With their \ngrowing reliance on data and communication technology, Smart power grids are vulnerable to a variety of cyberattacks. \nAdvanced mining techniques can be integrated with blockchain and encryption technology to provide secure data \ntransmission. Anomaly detection systems can uncover potential cyber threats in real time, hence improving grid security. \nIdentifying vulnerabilities can guarantee data confidentiality, integrity, availability, authentication and authorization, as \nwell as network and device security [13, 47, 54].\nIt is crucial to protect sensitive data, such as consumer energy usage trends and grid operational data, from unwanted \naccess. This ensures that data is not tampered with or altered while in transmission or storage. Keeping vital data and \nsystems available when needed is critical for preventing denial-of-service attacks. Furthermore, detecting vulnerabilities \nwill allow us to validate the identities of people and devices while also regulating their access to grid systems and data \n[8, 55]. Similarly, network security ensures the protection of communication networks that connect grid equipment \nand control centers from breaches and attacks. Individual IoT devices, such as smart meters and sensors, must also be \nprotected against malware outbreaks and tampering.\nEncryption, Access Control, Intrusion Detection and Prevention Systems (IDPS), firewalls, authentication and authoriza-\ntion mechanisms, security audits and penetration testing, and security information and event management (SIEM) are \nsome of the critical security measures that can be instituted to forestall cyberattacks to smart power grids [56, 57]. Strong \nencryption algorithms to protect data during transmission and storage, strict access control policies and mechanisms to \nlimit access to sensitive data and systems, and the deployment of IDPS to monitor network traffic and detect malicious \nactivity can all help to ensure the safety of smart power grids [58].\nAdditionally, firewalls can regulate network access and prevent unwanted data access. Strong authentication measures, \nsuch as multi-factor authentication, can also be implemented to authenticate user and device identities. Security audits \nand penetration testing should be conducted on a regular basis to detect system vulnerabilities and flaws [59]. SIEM \nsystems can be useful for gathering and analyzing security logs from multiple sources in order to detect and respond \nto security problems. Additionally, investigating the application of blockchain for secure data sharing and transaction \nmanagement in the grid is critical.\nSpecific considerations for data stream mining would include anomaly detection for cyberattacks, secure data aggrega-\ntion and sharing, and privacy-preserving data mining. To safeguard data, data stream mining techniques are required to \ndetect irregularities in smart power grids that could suggest cyberattacks [60]. It is vital to implement secure mechanisms \nfor data gathering and exchange across grid stakeholders. Equally crucial is the use of techniques like differential privacy \nand homomorphic encryption, which allow for data analysis without jeopardizing individual privacy. Wang et al. [61] \nidentified security awareness training and incident response planning as two human elements that should be addressed. \nThis can be accomplished by providing grid personnel and customers with regular security awareness training to prevent \nsocial engineering attacks and promote security best practices, as well as developing and testing incident response plans \nto ensure a coordinated and effective response to security incidents.\nKenya’s expanding renewable energy sector, particularly geothermal, solar, and wind, makes advanced data stream \nmining approaches both timely and significant [10]. These strategies will maximize renewable energy consumption, \neliminate technical losses, and help to achieve sustainable energy goals. However, according to Takase et al. [62], these \n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\nachievements may not be possible without proper and effective policy frameworks. Therefore, there should be policy \nsupport and skills development. Regulatory frameworks should promote investment in advanced data mining technolo-\ngies and establish rules for their implementation. Furthermore, training programs for grid operators and engineers in \nadvanced data analytics and mining techniques are required for successful implementation [63, 64]. Aside from creat-\ning security standards and guidelines, it is necessary to encourage information sharing and collaboration among grid \noperators, security experts, and government entities [65].\n3  \u0007Conclusions\nThis study explored the potentials of data stream mining techniques for real-time monitoring and control of smart power \ngrids in Kenya. Based on the critical analysis, the study concluded that while Kenya has made strides in implementing \ndata stream mining techniques for real-time monitoring and control in its smart power grid systems, these techniques \nare essentially basic and limited. Current systems are focused on fault detection and basic load balancing, but they lack \nthe sophistication needed to handle the enormous volume, velocity, and fluctuation of modern smart grid data. Not-\nwithstanding limited data on the specific data stream mining techniques currently used in smart power grids in Kenya, \ngiven the global trends in smart grid evolution, techniques such as clustering, classification, frequent pattern mining, \nanomaly detection, and regression are important in the Kenyan situation.\nThe effective application of data stream mining techniques in Kenya’s smart power grid systems is hindered by sev-\neral challenges. Some of these challenges include inadequate computational capacity to analyze large-scale real-time \ndata, poor data quality such as noise and missing values, which influence analytics accuracy, and grid operators’ lack \nof expertise and technical abilities in advanced data mining techniques. Other considerations include the high cost of \nimplementation, particularly for sophisticated algorithms and edge computing technologies, as well as legal and policy \ngaps that do not prioritize or incentivize advanced analytics adoption.\nAdvanced data stream mining techniques, such as machine learning, deep learning, and adaptive clustering, offer \nconsiderable improvements in real-time monitoring and control. These technologies provide dynamic load balancing, \nimproved fault detection, and greater integration of renewable energy sources. Furthermore, edge computing and \nfederated learning provide practical solutions to infrastructure and connectivity issues, especially in rural and remote \nareas. Additionally, scalable algorithms and privacy-preserving data mining are very important techniques for handling \nthe growing volume and velocity of data, and addressing user privacy and security concerns, respectively.\nIn conclusion, this study emphasizes the importance of sophisticated data stream mining techniques to improving \nKenya’s smart power grid’s resilience, efficiency, and reliability. The findings emphasize the critical need for workforce \ncapacity building, infrastructure upgrading, and regulatory alignment to enable real-time grid intelligence for industry \nstakeholders, including electricity utilities, technology providers, and investors. To guarantee data-driven energy manage-\nment decision-making, policymakers must give top priority to encouraging legislative frameworks, smart grid adoption \nincentives, and strong cybersecurity safeguards. Beyond Kenya, these observations provide insightful guidance for other \ndeveloping countries dealing with comparable grid modernization challenges.\nFuture studies should focus on creating localized machine learning models that are tailored to Kenya’s grid conditions, \ninvestigating decentralized energy trading enabled by blockchain technology for increased efficiency, and examining \nhybrid AI-edge computing architectures for low-latency, real-time grid optimization. Longitudinal research evaluating \nthe socioeconomic effects of smart grid analytics on energy affordability and accessibility will also support sustainable \nreforms in the power sector.\n4  \u0007Recommendations\nThe study recommended adoption of advanced data stream mining techniques, where power utility companies are \nencouraged to invest in machine learning and AI-enabled data stream mining tools to enhance grid operations adapt-\nability and predictive capabilities. Within the Kenyan context, a national smart grid strategy and legal framework should \nbe implemented, focusing on smart grid policy which should outline data governance, cybersecurity standards, and \ninteroperability requirements. There is also need for Kenya’s smart power grid operate within regulatory incentives for \n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\ntechnological investment. This can allow tax incentives and subsidies for power utilities and private sector players invest-\ning in ML, edge computing, and advanced data analytics.\nImproved data management practices will ensure high-quality, clean, and reliable data input for stream mining algo-\nrithms. Other policy frameworks can include national data management and cybersecurity framework for facilitating \nsmooth integration between cloud systems, IoT devices, and grid components, through data standardization rules. A \nrenewable energy and grid decentralization policy can also be created to support data-driven decision-making on inte-\ngrating wind, solar, and mini-grids.\nBuilding technical capacity in advanced data mining and analytics will be essential through specialized training pro-\ngrams, especially for grid operators and engineers. This can be done through partnerships with research and academic \ninstitutions which can effectively identify local innovation needs in data stream mining. Developing supportive policy \nframeworks will also be critical in establishing clear regulations and incentives for adopting advanced analytics in smart \npower grids. Promoting public–private partnerships will help to create an environment for encouraging cost-sharing in \nadvanced mining techniques between government and private entities. Power utility companies should also be encour-\naged to initiate pilot projects for testing and refining advanced data stream mining techniques in specific regions or use \ncases, such as renewable energy management or urban load balancing.\nAuthor contributions  Cornelius Mutuku Mutuku wrote the main manuscript paper whereas George Onyango Okeyo and Joseph Muliaro \nWafula reviewed the manuscript.\nFunding  The authors did not receive support from any organization for the submitted work. No funding was received to assist with the \npreparation of this manuscript, conducting this study or any other support during submission or preparation of this work.\nData availability  The data supporting the findings of this study are available from the corresponding author upon request.\nDeclarations \nEthics approval and consent to participate  All authors certify that this part is not applicable.\nConsent for publication  All authors certify that this part is not applicable.\nCompeting interests  The authors declare no competing interests.\nOpen Access  This article is licensed under a Creative Commons Attribution 4.0 International License, which permits use, sharing, adapta-\ntion, distribution and reproduction in any medium or format, as long as you give appropriate credit to the original author(s) and the source, \nprovide a link to the Creative Commons licence, and indicate if changes were made. The images or other third party material in this article \nare included in the article’s Creative Commons licence, unless indicated otherwise in a credit line to the material. If material is not included in \nthe article’s Creative Commons licence and your intended use is not permitted by statutory regulation or exceeds the permitted use, you will \nneed to obtain permission directly from the copyright holder. To view a copy of this licence, visit http://creativecommons.org/licenses/by/4.0/.\nReferences\n\t 1.\t Ahmad T, Zhang D. Using the internet of things in smart energy systems and networks. Sustain Cities Soc. 2021;68: 102783.\n\t 2.\t Hossein Motlagh N, Mohammadrezaei M, Hunt J, Zakeri B. Internet of Things (IoT) and the energy sector. Energies. 2020;13(2):494.\n\t 3.\t As KN, Desai K, Kautish S. Optimizing green power and green energy through digital technologies. In: Digital technologies to implement \nthe UN sustainable development goals. Cham: Springer; 2024. p. 275–304.\n\t 4.\t Tapo AA, Traoré A, Danioko S, Tembine H. Machine Intelligence in Africa: a survey. arXiv:​2402.​02218. 2024. https://​arxiv.​org/​abs/​2402.​\n02218.\n\t 5.\t Ochola DO. Static synchronous compensator (STATCOM) related factors and performance of voltage regulation project, a case of lake \nTurkana wind power plant. Nairobi: University of Nairobi; 2023.\n\t 6.\t Zang T, Wang S, Wang Z, Li C, Liu Y, Xiao Y, Zhou B. Integrated planning and operation dispatching of source–grid–load–storage in a new \npower system: a coupled socio–cyber–physical perspective. Energies. 2024;17(12):3013.\n\t 7.\t Hua H, Li Y, Wang T, Dong N, Li W, Cao J. Edge computing with artificial intelligence: a machine learning perspective. ACM Comput Surv. \n2023;55(9):1–35.\n\t 8.\t Abir SA, Anwar A, Choi J, Kayes AS. IoT-enabled smart energy grid: applications and challenges. IEEE Access. 2021;9:50961–81.\n\n\nVol:.(1234567890)\nCase Study\t\n \nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0\n\t 9.\t Munywoki MN. Integrating a web-based GIS in the optimization of the customer connection process for utility company: a case of Kenya \npower. Nairobi: Lighting Company; 2021.\n\t10.\t Gaspar J, Cruz T, Lam CT, Simões P. Smart substation communications and cybersecurity: a comprehensive survey. IEEE Commun Surv \nTutor. 2023;25(4):2456–93.\n\t11.\t Ahmad T, Madonski R, Zhang D, Huang C, Mujeeb A. Data-driven probabilistic machine learning in sustainable smart energy/smart energy \nsystems: key developments, challenges, and future research opportunities in the context of smart grid paradigm. Renew Sustain Energy \nRev. 2022;160: 112128.\n\t12.\t Tantalaki N, Souravlas S, Roumeliotis M. A review on big data real-time stream processing and its scheduling techniques. Int J Parallel \nEmergent Distrib Syst. 2020;35(5):571–601.\n\t13.\t Vinothine S, Widanagama Arachchige LN, Rajapakse AD, Kaluthanthrige R. Microgrid energy management and methods for manag-\ning forecast uncertainties. Energies. 2022;15(22):8525. https://​doi.​org/​10.​3390/​en152​28525.\n\t14.\t Jiang Y, Yin S, Kaynak O. Performance supervised plant-wide process monitoring in industry 4.0: a roadmap. IEEE Open J Ind Electron \nSoc. 2020;2:21–35.\n\t15.\t Al-Mashhadani SWT, Kurnaz S. A novel function of a research process based on a power internet of things architecture intended for \nsmart grid demand schemes. Appl Sci. 2024;14(13):5799. https://​doi.​org/​10.​3390/​app14​135799.\n\t16.\t Wicaksono H, Trat M, Bashyal A, et al. Artificial-intelligence-enabled dynamic demand response system for maximizing the use of \nrenewable electricity in production processes. Int J Adv Manuf Technol. 2024. https://​doi.​org/​10.​1007/​s00170-​024-​13372-7.\n\t17.\t Gawusu S, Mensah RA, Das O. Exploring distributed energy generation for sustainable development: a data mining approach. J Energy \nStorage. 2022;48: 104018.\n\t18.\t Alabi TM, Aghimien EI, Agbajor FD, Yang Z, Lu L, Adeoye AR, Gopaluni B. A review on the integrated optimization techniques and machine \nlearning approaches for modeling, prediction, and decision making on integrated energy systems. Renewable Energy. 2022;194:822–49.\n\t19.\t Marin-Castro HM, Tello-Leal E. Event log preprocessing for process mining: a review. Appl Sci. 2021;11(22):10556.\n\t20.\t Asif M, Kuglitsch MM, Pelivan I, et al. Review and intercomparison of machine learning applications for short-term flood forecasting. Water \nResour Manag. 2025;39:1971–91. https://​doi.​org/​10.​1007/​s11269-​025-​04093-x.\n\t21.\t Bhanage DA, Pawar AV, Kotecha K. It infrastructure anomaly detection and failure handling: a systematic literature review focusing on \ndatasets, log preprocessing, machine & deep learning approaches and automated tool. IEEE Access. 2021;9:156392–421.\n\t22.\t Duchesne L, Karangelos E, Wehenkel L. Recent developments in machine learning for energy systems reliability management. Proc IEEE. \n2020;108(9):1656–76.\n\t23.\t Chaudhry M, Shafi I, Mahnoor M, Vargas DL, Thompson EB, Ashraf I. A systematic literature review on identifying patterns using unsuper-\nvised clustering algorithms: a data mining perspective. Symmetry. 2023;15(9):1679.\n\t24.\t Mehmood E, Anees T. Challenges and solutions for processing real-time big data stream: a systematic literature review. IEEE Access. \n2020;8:119123–43.\n\t25.\t Hassan A, Mhmood AH. Optimizing network performance, automation, and intelligent decision-making through real-time big data \nanalytics. Int J Responsible Artif Intell. 2021;11(8):12–22.\n\t26.\t Dileep GJ. A survey on smart grid technologies and applications. Renewable Energy. 2020;146:2589–625.\n\t27.\t Balta-Ozkan N, Aboli Z, Netto G, Hasan S. Energy digitalisation: towards more equitable outcomes for minority ethnic communities. 2024. \nhttps://​resea​rchpo​rtal.​hw.​ac.​uk/​en/​publi​catio​ns/​energy-​digit​alisa​tion-​towar​ds-​more-​equit​able-​outco​mes-​for-​minor​it.\n\t28.\t Mishra S, Komandla V, Bandi S. Leveraging in-memory computing for speeding up Apache Spark and Hadoop distributed data process-\ning. J AI Assist Sci Discov. 2022;2(2):304–28.\n\t29.\t Alam MA, Nabil AR, Mintoo AA, Islam A. Real-time analytics in streaming big data: techniques and applications. J Sci Eng Res. \n2024;1(1):104–22.\n\t30.\t Nama P, Bhoyar M, Chinta S. AI-powered edge computing in cloud ecosystems: enhancing latency reduction and real-time decision-\nmaking in distributed networks. Well Test J. 2024;33(S2):354–79.\n\t31.\t Majhi AA, Mohanty S. A comprehensive review on internet of things applications in power systems. IEEE Internet Things J. \n2024;11(21):34896–923.\n\t32.\t Bhattacharya SN, Mitra S. Suresh G (2013) The shear wave velocity of the upper mantle beneath the Bay of Bengal, northeast Indian Ocean \nfrom interstation phase velocities of surface waves. Geophys J Int. 2013;193(3):1506–14. https://​doi.​org/​10.​1093/​gji/​ggt007.\n\t33.\t Kumar NM, Chand AA, Malvoni M, Prasad KA, Mamun KA, Islam FR, Chopra SS. Distributed energy resources and the application of AI, \nIoT, and blockchain in smart grids. Energies. 2020;13(21):5739.\n\t34.\t Odongo GY, Musabe R, Hanyurwimfura D, Bakari AD. An efficient LoRa-enabled smart fault detection and monitoring platform for the \npower distribution system using self-powered IoT devices. IEEE Access. 2022;10:73403–20.\n\t35.\t Mazhar T, Irfan HM, Haq I, Ullah I, Ashraf M, Shloul TA, Ghadi YY, Imran, Elkamchouchi DH. Analysis of challenges and solutions of IoT in \nsmart grids using AI and machine learning techniques: a review. Electronics. 2023;12(1):242.\n\t36.\t Martins P, Soofastaei A. Predictive maintenance of mining machines applying advanced data analysis. In: Data analytics applied to the \nmining industry. Boca Raton: CRC Press; 2020. p. 149–68.\n\t37.\t Mlambo F, Mhlanga D. Artificial intelligence and machine learning for energy in South Africa. AfricaGrowth Agenda. 2022;19(4):20–3.\n\t38.\t Chituc CM. Interoperability standards in the IoT-enabled future learning environments: an analysis of the challenges for seamless com-\nmunication. In: 2020 13th International conference on communications (COMM), Bucharest, Romania. 2020. p. 417–22. https://​www.​\nscien​cedir​ect.​com/​scien​ce/​artic​le/​abs/​pii/​S2542​66052​03015​29.\n\t39.\t Tuitoek A. A framework for adoption of software defined wide area networks (Sd-wan) within the enterprises in Kenya. Doctoral disserta-\ntion, University of Nairobi. 2022. https://​erepo​sitory.​uonbi.​ac.​ke/​handle/​11295/​161526.\n\t40.\t Kahlen J, Gustavo V, Hecke J. Kenya power’s decarbonising the energy mix initiative. 2021. Available at https://​newcl​imate.​org/​sites/​defau​\nlt/​files/​2022-​03/​a2aii-​kplc_​scopi​ngstu​dy.​pdf?​utm_​source=​chatg​pt.​com.\n\t41.\t Atinda TE. Blockchain technology and operational efficiency in Kenya’s power sector. Doctoral dissertation, University of Nairobi. https://​\nerepo​sitory.​uonbi.​ac.​ke/​handle/​11295/​162821.\n\n\nVol.:(0123456789)\nDiscover Internet of Things            (2025) 5:51  \n| https://doi.org/10.1007/s43926-025-00146-0 \n\t\nCase Study\n\t42.\t Mishra S, Manda J. Improving real-time analytics through the internet of things and data processing at the network edge. J AI Assist Sci \nDiscov. 2024;4(1):184–206.\n\t43.\t Adams JN, Bélafi ZD, Horváth M, Kocsis JB, Csoknyai T. How smart meter data analysis can support understanding the impact of occupant \nbehavior on building energy performance: a comprehensive review. Energies. 2021;14(9):2502.\n\t44.\t Völker B, Reinhardt A, Faustine A, Pereira L. Watt’s up at home? Smart meter data analytics from a consumer-centric perspective. Energies. \n2021;14(3):719.\n\t45.\t Ogello VA, Rono BK, Ngure K, Sedah E, Thuo NB, Musinguzi N, Baeten JM, Bukusi EA, Mugo NR, Haberer JE. Acceptability and feasibility \nof long-term, real-time electronic adherence monitoring of HIV pre-exposure prophylaxis (PrEP) use among young women in Kenya: a \nmixed methods study. PLoS ONE. 2024;19(3): e0299168.\n\t46.\t Panda DK, Das S. Smart grid architecture model for control, optimization and data analytics of future power networks with more renew-\nable energy. J Clean Prod. 2021;301: 126877.\n\t47.\t Thudumu S, Branch P, Jin J, Singh J. A comprehensive survey of anomaly detection techniques for high dimensional big data. J Big Data. \n2020;7:1–30.\n\t48.\t Asiedu MN, Dieng A, Haykel I, Rostamzadeh N, Pfohl S, Nagpal C, Nagawa M, Oppong A, Koyejo S, Heller K. The case for globalizing fair-\nness: a mixed methods study on colonialism, AI, and health in Africa. In: Proceedings of the 4th ACM conference on equity and access in \nalgorithms, mechanisms, and optimization. 2024. p. 1–24. https://​doi.​org/​10.​1145/​36899​04.​36947​08.\n\t49.\t Kang J, Reiner DM. What is the effect of weather on household electricity consumption? Empirical evidence from Ireland. Energy Econ. \n2022;111: 106023.\n\t50.\t Owino A. Challenges of computer vision adoption in the Kenyan agricultural sector and how to solve them: a general perspective. Adv \nAgric. 2023;2023(1):1530629.\n\t51.\t Goga OK, Chang C-K. Assessing grid reliability for optimal integration of system-integrated modular advanced reactor technology (SMART) \nfor Kenya: a case of the Nairobi distribution network. Energies. 2024;17(23):6160. https://​doi.​org/​10.​3390/​en172​36160.\n\t52.\t Murthy V, Ramakrishna S. A review on global E-waste management: urban mining towards a sustainable future and circular economy. \nSustainability. 2022;14(2):647.\n\t53.\t Kimani KK. Design and simulation of a smart power grid communication network over TV white space using cognitive machine-to-machine \nnetworking. Doctoral dissertation, JKUAT-COETEC. 2020. http://​ir.​jkuat.​ac.​ke/​handle/​12345​6789/​5303.\n\t54.\t Tchao ET, Quansah DA, Klogo GS, Boafo-Effah F, Kotei S, Nartey C, Ofosu WK. On cloud-based systems and distributed platforms for smart \ngrid integration: challenges and prospects for Ghana’s Grid Network. Sci Afr. 2021;12: e00796.\n\t55.\t Mohammadi M, Mohammadi A. Empowering distributed solutions in renewable energy systems and grid optimization. In: Distributed \nmachine learning and computing: theory and applications. Cham: Springer; 2024. p. 141–55.\n\t56.\t Rafati A, Mirshekali H, Shaker HR. Overload alarm prediction in power distribution transformers. Smart Grids Sustain Energy. 2024;9(2):39.\n\t57.\t Yazdi M. Maintenance strategies and optimization techniques. In: Advances in computational mathematics for industrial system reliability \nand maintainability. Cham: Springer; 2024. p. 43–58.\n\t58.\t Rotich IK, Chepkirui H, Musyimi PK. Renewable energy status and uptake in Kenya. Energ Strat Rev. 2024;54: 101453.\n\t59.\t Wang Y, Yang C, Lan S, Zhu L, Zhang Y. End-edge-cloud collaborative computing for deep learning: a comprehensive survey. IEEE Com-\nmun Surv Tutor. 2024;26(4):2647–83.\n\t60.\t Gunduz MZ, Das R. Cyber-security on smart grid: threats and potential solutions. Comput Netw. 2020;169: 107094.\n\t61.\t Wang K, Guo X, Yang D. Research on the effectiveness of cyber security awareness in ICS risk assessment frameworks. Electronics. \n2022;11(10):1659.\n\t62.\t Takase M, Kipkoech R, Essandoh PK. A comprehensive review of energy scenario and sustainable energy in Kenya. Fuel Commun. 2021;7: \n100015.\n\t63.\t Tauqeer OB, Jan S, Khadidos AO, Khadidos AO, Khan FQ, Khattak S. Analysis of security testing techniques. Intell Autom Soft Comput. \n2021;29(1):291–306.\n\t64.\t Cui L, Qu Y, Gao L, Xie G, Yu S. Detecting false data attacks using machine learning techniques in smart grid: a survey. J Netw Comput \nAppl. 2020;170: 102808.\n\t65.\t Xavier, Musonye S. Optimization-based modeling of Kenya’s energy system for pathways towards access to secure, affordable, and sus-\ntainable energy services. 2022. https://​opinv​isindi.​is/​handle/​20.​500.​11815/​3862.\nPublisher’s Note  Springer Nature remains neutral with regard to jurisdictional claims in published maps and institutional affiliations.\n",
  "Abstract": "Kenya’s increasingly evolving power grid requires advanced data stream mining techniques for more effective real-time moni- toring and control. This paper examines how these techniques are currently being used in Kenya’s smart power networks, high- lighting both their advantages and disadvantages. Although the current systems support basic monitoring and fault detection, they are unable to effectively handle high data velocity, variability, and the integration of renewable energy. High prices, weak regulatory support, limited technical skills, poor data quality, and inadequate computational infrastructure are some of the main obstacles. This paper identifies machine learning, adaptive clustering, and edge computing as possible solutions for improving fault detection, dynamic load balancing, real-time monitoring, and the integration of renewable energy. These strategies optimize grid performance while addressing latency and scalability challenges. The study recommends implementing advanced data stream mining techniques, making significant infrastructural investments, boosting technical capacity, and creating supportive legislative frameworks in order to improve Kenya’s smart power grid. Implementing these changes may help Kenya to enhance its grid resilience and reliability, boost energy efficiency, and promote long-term sustainability. Clinical trial registration: Not applicable.",
  "URL": "https://doi.org/10.1007/s43926-025-00146-0"
}