{
  "Title": "Development of hybrid optimization approach combined with AI-based techniques for prediction of electrical fields in overhead transmission lines",
  "DOI": "10.1007/s11227-025-08013-z",
  "Text": "Vol.:(0123456789)\nThe Journal of Supercomputing         (2025) 81:1523 \nhttps://doi.org/10.1007/s11227-025-08013-z\nDevelopment of hybrid optimization approach combined \nwith AI‑based techniques for prediction of electrical fields \nin overhead transmission lines\nTakieddine Meriouma1 · Sid Ahmed Bessedik1 · Rabah Djekidel1 · \nRagab A. El‑Sehiemy2,3,4\nReceived: 14 March 2025 / Accepted: 29 October 2025 \n© The Author(s) 2025\nAbstract\nGetting a precise estimate of electric fields around extra-high-voltage (EHV) trans-\nmission lines is essential for keeping the public safe, ensuring environmental com-\npliance, and planning infrastructure effectively. Unfortunately, traditional numerical \nmethods often struggle with accuracy and can be slow to converge, which makes \nthem less suitable for large-scale projects. This study introduces a hybrid compu-\ntational framework that combines the Charge Simulation Method (CSM) with the \nFirefly Algorithm (FA). This combination helps optimize the number, position, \nand strength of simulation charges, leading to better modeling accuracy and effi-\nciency. Additionally, we have trained three artificial intelligence (AI) models: \nMultilayer Perceptron Neural Network (MLPNN), Adaptive Neuro-Fuzzy Infer-\nence System (ANFIS), and Least Squares Support Vector Machine (LS-SVM) on \nreal-world field data to reliably predict electric field values. Notably, LS-SVM is \nbeing used in this context for the first time and has shown to outperform the other \nmodels in accuracy, generalization, and speed. We evaluated the proposed CSM-FA \nhybrid model alongside AI predictions using metrics like Root Mean Square Error \n(RMSE), Mean Absolute Percentage Error (MAPE), and the coefficient of determi-\nnation (R2), revealing significant improvements over traditional methods. Given the \nheavy computational demands of the optimization and learning phases, we utilized \nhigh-performance computing (HPC) resources for implementation. This work not \nonly advances algorithmic innovation and AI-assisted simulation but also enhances \nHPC applications, providing a scalable and precise solution for real-time field moni-\ntoring and regulatory assessments. The methodology aligns well with the scientific \ngoals of The Journal of Supercomputing and fosters advanced research in intelligent \npower system modeling.\nExtended author information available on the last page of the article\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 2 of 29\nKeywords  Adaptive neuro-fuzzy inference system (ANFIS) · Charge simulation \nmethod (CSM) · Electric field estimation · Extra-high voltage (EHV) · Firefly \nalgorithm (FA) · Least squares support vector machine (LS-SVM) · Multilayer \nperceptron neural network (MLPNN) · Supercomputing\n1  Introduction\nThe rapid global expansion of electrical energy demand, driven by unprecedented \npopulation growth and industrial development, has necessitated the widespread \ndeployment of advanced high-voltage transmission systems operating at increas-\ningly elevated voltage levels. Modern overhead transmission lines, particularly those \nin the extra-high-voltage (EHV) range, now routinely employ bundled conductor \nconfigurations to enhance their performance and efficiency. While these technologi-\ncal advancements facilitate more efficient power transmission, they simultaneously \nraise significant concerns regarding the environmental and health impacts associated \nwith the electric and magnetic fields (EMFs) generated by these systems [1–4].\nIn response to these concerns, international regulatory bodies including the Inter-\nnational Commission on Non-Ionizing Radiation Protection (ICNIRP)—endorsed \nby the World Health Organization—have established stringent guidelines limiting \npublic exposure to EMFs [5–9]. These standards, which specify maximum permis-\nsible levels of 5 kV/m for electric fields and 200 µT for magnetic fields, have been \nwidely adopted as national safety regulations worldwide. Consequently, accurate \nmodeling and prediction of electric field distributions around EHV transmission \nlines has become crucial for both regulatory compliance and public health protec-\ntion [9].\nFrom a computational perspective, modeling the electrostatic behavior of high-\nvoltage equipment is typically based in Maxwell’s equations. When the electric \nfields vary slowly over time, these equations simplify under the quasi-static approxi-\nmation to Laplace’s equation, offering a computationally efficient framework for \nelectrostatic analysis while maintaining engineering-level accuracy. However, in \npractical applications, transmission line geometries often involve irregular conduc-\ntor shapes, multiple phase, and complex boundary conditions, which make analyti-\ncal solutions to Laplace’s equation virtually intractable. Consequently, numerical \napproaches are essential for achieving reliable and accurate electric field evaluations \n[10–12]. Among these techniques, the Charge Simulation Method (CSM) that has \nemerged as a widely adopted method, due to its unique ability to accurate complex \nelectromagnetic systems using a relatively sparse and manageable set of linear equa-\ntions [13–15]. However, the precision of CSM is highly sensitive to the number, \npositioning, and magnitudes of the fictitious charges used, underscoring the need for \nan effective and automated optimization strategy [16, 17].\nTo overcome these limitations, this study proposes a hybrid optimization frame-\nwork that integrates the Charge Simulation Method (CSM) with the Firefly Algo-\nrithm (FA) [17]. The CSM is efficient and straightforward, but its performance is \nhighly sensitive to the choice and placement of simulation charges. By combining it \nwith the FA a population-based meta-heuristic inspired by the flashing behavior of \n\n\nDevelopment of hybrid optimization approach combined with…\nPage 3 of 29 \n 1523 \nfireflies, this sensitivity can be systematically addressed through automated param-\neter tuning. FA is particularly effective in exploring large complex search spaces \nand avoiding local minima, thereby improving the stability and accuracy of CSM \nsolutions. This integration enhances both convergence speed and solution preci-\nsion, it makes it well suited for modeling scenarios that require repeated simulations \nor adaptation of varying line geometries. Furthermore, the nature of the optimiza-\ntion process is computationally intensive, especially when scaled to real-world grid \ndimensions, which makes this hybrid method highly compatible with parallel execu-\ntion in high-performance computing (HPC) environments.\nIn addition to physical modeling, our study integrates artificial intelligence (AI) \ntechniques to predict electric field levels under varying operational conditions \n[18–21]. It can be employed three machine learning models Multilayer Perceptron \nNeural Network (MLPNN), Adaptive Neuro-Fuzzy Inference System (ANFIS), and \nLeast Squares Support Vector Machine (LS-SVM), All techniques were trained \nusing field measurements obtained from a 400 kV transmission l line using a Mon-\nroe Field Meter (Model 238A-1AC). MLPNN offers robust nonlinear approxima-\ntion, ANFIS provides interpretability and adaptability while LS-SVM, used here for \nthe first time in this application, it demonstrated a proven computational efficiency \nand improved accuracy through linear equation solving.\nAmong the artificial intelligence methods, MLPNN, ANFIS, and LS-SVM have \nbeen employed effectively to model complex and nonlinear systems in the engineer-\ning field [22–26]. The MLPNN is a highly nonlinear universal function approxima-\ntor and can handle large high-dimensional data. It can capture complex input–output \nrelationships effectively, yet it requires careful tuning of network parameters and \nmay have slow training convergence. ANFIS originated from the fuzzy inference \nsystem and the learning capability of a neural network, and it provides a natural and \nsimple framework that is effective when there is a degree of ambiguity or vague-\nness in the data. Its rule-based nature makes it interpretable but can restrict its scal-\nability and generalization, especially with large or noisy data. In contrast, LS-SVM \ncan achieve good generalization performance at a relatively low computational cost \nby solving a set of linear equations, which is efficient for large-scale and real-time \napplications. Most importantly, these models are complementary in strengths, and \ntheir performance depends on the trade-offs between accuracy, interpretability, and \nthe speed of training and computation [27].\nThis study aims to advance both the precision and computational efficiency of \nelectric field prediction models. Achieving these objectives is crucial in the realm of \nsuper-computing, where large datasets, rapid simulation cycles and scalable archi-\ntectures are required. By combining hybrid optimization with AI-based learning, the \nproposed framework offers a dynamic and adaptable solution capable of handling \ncomplex field behavior across diverse transmission configurations. More than just \na modeling improvement, this approach delivers practical advantages by reducing \nexecution time, improving learning accuracy, and supporting iterative assessments \nrequired in grid design and regulatory studies. It also opens new pathways for real-\ntime field analysis, predictive safety systems, and the mitigation of induced effects \nin nearby infrastructure such as gas pipelines, rail systems, and communication \nnetworks.\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 4 of 29\nThis paper is organized into five main sections. Section 2 introduces the modeling \nand optimization strategy used for electric field estimation. It begins with an over-\nview of the Charge Simulation Method (CSM) in Sect. 2.1, followed by the applica-\ntion of the Firefly Optimization Algorithm (FA) for parameter tuning in Sect. 2.2. \nSection 3 presents the machine learning techniques adopted for predictive modeling, \ndetailing the structure and rationale of the three selected models: Multilayer Percep-\ntron Neural Networks (MLPNN) in Sect. 3.1 and Adaptive Neuro-Fuzzy Inference \nSystem (ANFIS) in Sect. 3.2. Section 4 provides the experimental results and analy-\nsis. It begins with the optimization and numerical calculation outcomes (Sect. 4.1), \nfollowed by a comprehensive assessment study (Sect. 4.2), and concludes with a \ncomparative evaluation of the predictive performance of LS-SVM, ANFIS, and \nMLPNN on test data (Sect. 4.3). Finally, Sect. 5 summarizes the main conclusions \nand outlines potential directions for future research.\n2  \u0007Modeling and optimization of the electric field from overhead \npower line\nAccurately estimating the electric field generated by extra-high voltage (EHV) over-\nhead power lines is essential for ensuring safety and compliance with electromag-\nnetic exposure limits. Due to the complexity of transmission line geometries and \nenvironmental conditions, numerical methods are often required. One of the most \nwidely used techniques for such modeling is the Charge Simulation Method (CSM), \nwhich approximates the electric field by strategically placing fictitious charges \naround the conductor. While CSM is efficient and relatively easy to implement, its \naccuracy is highly sensitive to the number, location, and magnitude of these simu-\nlated charges. To address this challenge, this study integrates CSM with the Fire-\nfly Algorithm (FA), a meta-heuristic optimization method inspired by the natural \nbehavior of fireflies. FA helps identify optimal charge configurations by exploring \nthe solution space intelligently and avoiding local minima [14, 15].\n2.1  \u0007Charge simulation method (CSM)\nThe charge simulation method (CSM) belongs to the family of boundary methods \nbased on Maxwell’s equation, it has been frequently used to model the electric field \ndistribution in high voltage euipment’s. In the charge simulation method (CSM); the \nmodeling is based on the principle of substituting the surface density of actual elec-\ntrical charges of a conductor with discrete fictitious charges placed in appropriate \npositions inside around a fictitious circle. The magnitudes of these fictitious charges \nwill be determined so that their integrated effect satisfies the boundary conditions of \nthe potential applied to the conductor surface. Once the quantities of the fictitious \ncharges are evaluated, the potential and electric field at any point outside the con-\nductor surface can be easily calculated according to superposition theorem using the \nformula listed below [28–30]:\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 5 of 29 \n 1523 \nwhere Pij is the potential coefficient matrix; qj is the column vector for values of the \nunknown charges; Vi is the potential of the contour points; nt is the total number of \nfictitious charges representing all electrical conductors.\nThe potential coefficient depends only on the type of electrical charge and the rel-\native distance between the conductors. For a charge type of infinite line; the poten-\ntial coefficient is given by the formula below [28–30]:\nwhere 휀0, xi, yi and xj, yj are the vacuum permittivity, the coordinates of the observa-\ntion point, and the coordinates of the jth fictitious charge, respectively.\nThe application of Eq. (1) for a number of chosen points of a contour; whose \napplied potential is known Vci , this makes it possible to determine the fictitious \ncharge values according to the matrix form below:\nAfter determining the magnitudes of simulating charges, it is necessary to verify \nthe accuracy of the calculation method; whether these calculated charges produces \nthe same actual boundary conditions on the conductor surface. Where verification \npoints are determined on the boundary; the verification voltage is calculated and \ncompared with the actual voltage applied to the conductor by evaluating the relative \nerror which can indicate the simulation accuracy. If the value of this accuracy meets \nthe simulation requirements, this simulation can be performed. In the opposite case, \nthe procedural simulation steps must be reprocessed by changing the number and/or \nlocation of the simulating fictitious charges [28–30].\nIn the case of a three-phase power transmission line, the electric charges located \non the surface of the conductors are simulated by a type of infinite line of charges; \nthe conductors of the transmission power line are considered straight and parallel to \na flat ground and installed at an average height. Once the simulation charges values \nare calculated using Eq. (3); the electric field at any desired point is determined by \nadding all the contributions due to the charges of the real and image conductors, in \norder to take into account the ground effect which is assumed to be homogeneous \nand perfectly conducting. In the case of a Cartesian coordinate system linked to the \nconductors of the power line. In a Cartesian coordinate system at the observation \npoint P(xi, ­xj), the total electric field is decomposed into horizontal ­Exi and vertical \n(1)\nVi =\nq1\n4휋휀0 r1\n+\nq2\n4휋휀0 r2\n+\nq3\n4휋휀0 r3\n= Pi1q1 + Pi2q2 + Pi3q3\n=\nn\n∑\nj=1\nPij qj\n(2)\nPij =\n1\n2 휋휀0\nln\n⎛\n⎜\n⎜\n⎜⎝\n\u001c\u001bxi −xj\n\u001a2 + \u001byi + yj\n\u001a2\n\u001c\u001bxi −xj\n\u001a2 + \u001byi −yj\n\u001a2\n⎞\n⎟\n⎟\n⎟⎠\n(3)\n[qj\n] = [Pij\n]−1 [Vci\n]\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 6 of 29\n­Exj components, calculated as the sum of the contributions from all conductors and \ntheir image charges, as shown in the following expressions [28–30]:\nwhere (x,y) are the coordinates of the observation point; (xj,yj) are the coordinates of \nthe fictitious charges; rij represents the distance from observation point to conductor; \nr’\nij represents the distance from observation point to conductor image.\nFinally, the resultant electric field is generally obtained by the vector sum of the \nhorizontal and vertical components, it is expressed as follows:\n2.2  \u0007Firefly optimization algorithm (FA)\nThe Firefly Algorithm (FA) is a bio-inspired meta-heuristic approach, introduced \nby Xin-She Yang in 2008, it is a recent nature-inspired technique designed to solve \nnonlinear optimization problems. The algorithm is based on the principle of attrac-\ntion between fireflies and simulates the behavior of a swarm of fireflies in nature. \nThe algorithm takes the following three points into consideration [31–34]:\n- All fireflies are unisex, what makes the attraction between them is not based on \ntheir sex.\n- Attraction is proportional to their brightness, so for two fireflies, the less lumi-\nnous will move toward the brighter. If no firefly is brighter than a particular firefly, \nthe latter will move randomly.\n- The brightness of the fireflies is determined based on an objective function (to \nbe optimized). In the firefly algorithm, there are two important issues: variation of \nlight intensity and formulation of attractiveness.\nTo simplify, the attraction of fireflies is determined based on brightness, where \nbrightness is determined with objective function. So we cite four important points in \nthe firefly algorithm: Light intensity, attractiveness, distance and movement. In the \nsimplest form, the light intensity I(r) varies with distance r monotonically and expo-\nnentially, as follows [31–34]:\nwhere I0 is the original light intensity;γ is the light absorption coefficient; r is the \nobservers distance from source.\n(4)\nExi =\nnt\n∑\nj=1\nqj\n2휋휀0\n[\nx −xj\nr2\nij\n−\nx −xj\nr\u001d2\nij\n]\nEyi =\nnt\n∑\nj=1\nqj\n2휋휀0\n[\ny −yj\nr2\nij\n−\ny + yj\nr\u001d2\nij\n]\n(5)\nE r =\n√\nE2\nxi + E2\nyi\n(6)\nI(r) = I0. e−훾.r2\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 7 of 29 \n 1523 \nThe attraction of a firefly is proportional to the intensity of adjacent fireflies. The \nformula for this attractiveness β of a firefly can be defined as [31–34]:\nwhere β0 is the attraction at zero distance; rij​ is the Euclidean distance between fire-\nflies i and j.\nThe distance between two fireflies i and j at positions xi and xj is defined by the Car-\ntesian distance [31–34]:\nwhere ­xi,k is the kth component of spatial coordinates ­xi of ith firefly and d is the \nnumber of dimensions.\nThe movement of a less bright firefly i toward a brighter firefly j is governed by the \nequation [31–34]:\nwhere t is the iteration time, the first term is the current position of the firefly, the \nsecond term in the equation is due to attraction. So much so that the third term adds \nrandomness to the equation, where α is random, rand is uniform random number \ngeneration function in the interval [0, 1].\nThe mathematical form of the objective function used in combination with the load \nsimulation method (CSM) to evaluate the performance of the optimization (minimiza-\ntion) can be described as follows [29]:\nwhere Vci is the real potential applied to the power line conductors; Vvi is the voltage \nobtained by the check charges; nt is the total number of check points.\nThe basic steps of pseudo-code for firefly optimization algorithm (FA) can be sum-\nmarized as follows [34–36]:\nStep 1: Define an objective function f(xi);\nStep 2: Generation of initial solution population of fireflies’ xik randomly; define the \nlight intensity I at a point xi by the objective function f (xi); determine the absorption \ncoefficient γ;\nStep 3: Move firefly i toward j in d-dimension;\nStep 4: Evaluate new solutions and update light intensity;\nStep 5: Rank the fireflies and Save the best solution;\nStep 6: Check the termination criteria.\n(7)\n훽(r) = 훽0. e−훾. r2\nij\n(8)\nrij = |||xi −xj||| =\n√\n√\n√\n√\nd\n∑\nk=1\n(xi,k −xj,k\n)2\n(9)\nxt+1\ni\n= xt\ni + 훽0. e−훾.r2\nij.\n(\nxt\nj −xt\nj\n)\n+ 훼. (rand −0.5)\n(10)\nOF = 1\nnt\n|||||\nnc\n∑\ni=1\nVci −Vvi\nVci\n|||||\n100\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 8 of 29\n3  \u0007Machine learning techniques presentation\nThe different types of machine learning approaches used in the prediction of the val-\nues for the electric field intensity caused under extra-high-voltage transmission line \nare based on the multilayer perceptron neural network (MLPNN), adaptive neuro-\nfuzzy inference system (ANFIS) and least squares support vector machines (LS-\nSVM) (Fig. 1).\n3.1  \u0007Multilayer perceptron neural networks (MLPNN)\nThe Multilayer Perceptron Neural Network (MLPNN) is one of the most widely used \nneural network algorithms, recognized for its versatility across various engineering \nFig. 1   Structure of a single-layer perceptron\nFig. 2   General structure of a multilayer perceptron neural networks (MLPNN) model\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 9 of 29 \n 1523 \napplications [37–39]. As illustrated in Fig. 2, an MLPNN typically consists of an \ninput layer, one or more hidden layers, and an output layer. The input layer con-\ntains neurons corresponding to the number of selected features, while the output \nlayer includes neurons representing the target outputs. The hidden layers, positioned \nbetween the input and output layers, play a crucial role in capturing nonlinear rela-\ntionships and optimizing network performance. In most cases, a single hidden layer \nis sufficient, and the optimal number of neurons is determined empirically through a \ntrial-and-error process [37–39].\nwhere R represents the number of input variables and their associated weights. Each \nperceptron receives input values Pi​, multiplied by corresponding weights Wi​. The \nweighted summation x is then processed through an activation function to produce \nthe neuron’s output y. In the hidden layers, the tangent sigmoid activation function is \ncommonly employed to introduce nonlinearity, allowing the network to model com-\nplex relationships. In contrast, the output layer typically uses a linear transfer func-\ntion to generate the final prediction. This formulation highlights the integral role of \nthe activation functions in shaping the behavior of the perceptron within the neural \nnetwork architecture, offering a nuanced understanding of the computational pro-\ncesses involved in the network’s decision-making and learning mechanisms [39–44].\nThe linear transfer function y = f(x) = x is applied at the output layer to trans-\nform the weighted inputs into the final network output. The overall structure of the \nMLPNN, shown in Fig. 3, uses training patterns (pn, tn), where n denotes the pat-\ntern index. The input vector pn​ and the corresponding desired output vector tn ​ have \ndimensions R and Q, respectively. The network’s predicted output for the nth pattern \nis represented by yn​. For the ith hidden neuron, both the net input netn and the acti-\nvation output On(i) are computed iteratively during training [39–44]. This structural \ndepiction illuminates the intricate dynamics of the MLPNN model, illustrating how \n(11)\nx =\nR\n∑\ni=1\nWiPi + b\n(12)\ny = f(x) = ex −e−x\nex + e−x\nFig. 3   Basic architecture of ANFIS\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 10 of 29\nit processes input patterns to generate desired output predictions and underscoring \nthe significance of each component in the learning and decision-making processes.\nwhere 휔(i, j) represents the weight connecting the jth input unit to the ith hidden unit \nwithin the Multilayer Perceptron Neural Network (MLPNN).\nThis weight factor, denoted by 휔(i, j) is pivotal in determining the strength and \ninfluence of the connection between the input and hidden layers The kth output ­(ynk​\n) for the nth training pattern is then calculated using a specific equation, empha-\nsizing the dynamic relationship between the input, hidden, and output layers of the \nMLPNN. This equation, yet to be provided, will shed light on the intricate computa-\ntions involved in generating the network’s predictions for a given training pattern. \nUnderstanding the role of weights and their connections within the neural network \nstructure is fundamental to grasping how the MLPNN processes information and \nrefines its predictions during the training process. The mapping error for the nth pat-\ntern is given by [39–44]:\nwhere ωio(k,j) and ωho(k,I) represents the weights associated with the network’s con-\nnections; ωio(k,j) specifically denotes the weight between the j-th input unit and the \nk-th output unit, ωho(k,I) symbolizes the weight linking the I-th hidden unit to the \nkth output unit, the mapping error for the nth pattern is expressed as [39–44]:\nwhere ­tnk signifies the kth element of the desired output vector for the ­nth pattern, \nand ­ynk denotes the network’s output for the same pattern, the mapping error for the \nkth pattern is expressed as [39–44]:\nThe collective efficacy of a Multilayer Perceptron Neural Network (MLPNN) is \nquantified through the mean square error (MSE), it can be expressed as:\n(13)\nnetn(i) =\nR+1\n∑\nj=1\n휔(i, j).Pn(j)\n, 1 ≤i ≤N\n(14)\nOn(i) = f(netn(i)\n)\n(15)\nynk =\n∑R+1\nj=o 휔jo(k, j). pn(j) +\n∑Nh\ni=1 휔ho(k, i). Qn(i), 1 ≤k ≤Q\n(16)\nE =\nQ\n∑\nk=1\n[t nk −ynk\n]2\n(17)\nE(k) = 1\nNh\nNk\n∑\nn=1\n[t nk −ynk\n]2\n(18)\nE =\nQ\n∑\nk=1\nE(k)\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 11 of 29 \n 1523 \nRooted in the perceptron model introduced by Rosenblatt in the 1950s (as \ndsepicted in Fig. 1), an MLPNN is essentially an extension of this model, demon-\nstrating its evolution and adaptation to contemporary challenges. Understanding the \narchitecture and functioning of MLPNN is pivotal for its effective application in pre-\ndicting electric field variations around power transmission lines [39–44].\n3.2  \u0007Adaptive neuro‑fuzzy inference system (ANFIS)\nANFIS implements a Takagi–Sugeno fuzzy inference system and has architecture \ncomposed of five layers, as shown in Fig.  3 [45, 46]. To simplify understanding \nwithout loss of generality, we consider a system with two inputs, × 1 and × 2, and \none output, y. Let us also consider a TSK-type fuzzy model of this system, com-\nposed of the following two rules [45–48]:\nRule1: if x1is A1 and × 2 is B1 then y1 = f1 (× 1, × 2) = a1 × 1 + b1 × 2 + c1.\nRule 2: if × 1 is A2 and × 2 is B2 then y2 = f2 (× 1, × 2) = a2 × 1 + b2 × 2 + c2.\nJang proposed representing this rule base by the adaptive network shown in \nFig. 3.\nThe ANFIS adaptive network is a multilayer network whose connections are not \nweighted, or all have a weight of 1. The nodes are of two different types according to \ntheir functionality: square (adaptive) nodes contain parameters, and circular (fixed) \nnodes do not have parameters. However, each node (square or circular) applies a \nfunction to its input signals. The output Ok\ni of node i in layer k (called nodes (i,k)) \ndepends on signals from layer k-1 and the parameters of node (i, k), that is [45–49]:\nwhere nk-1 is the number of nodes in layer k-1, and a, b, c … are the parameters of \nnode (i, k).\nLayer 1: Fuzzification.\nThe neurons in this layer create the fuzzy sets that will be used in the antecedents \nof the rules. In Jang’s model, the membership functions are Gaussian [45–49].\nwhere x is the input to node i, and Ai, is the linguistic term associated with its func-\ntion. In other words, Ol\ni is the degree of membership of x in Ai. The parameters of a \nnode in this layer are those of the corresponding membership function.\nLayer 2: Weighting of Fuzzy Rules.\nEach neuron in this layer corresponds to a Sugeno fuzzy rule. It receives the out-\nputs from the fuzzification layer neurons and calculates its activation. The conjunc-\ntion of the antecedents is performed with the product operator [45–49].\nLayer 3: Normalization.\n(19)\nOk\ni = f\n(\nOk−1\n1\n… Ok−1\nnk−1, a, b, c …\n)\n(20)\nO1\ni = 휇Ai(x), i = 1, 2\n(21)\nO2\ni = wi = 휇Ai\n(x1\n)휇Bi\n(x2\n), i = 1, 2\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 12 of 29\nEach neuron calculates the normalized truth degree of a given fuzzy rule. The \nobtained value represents the contribution of the fuzzy rule to the final result \n[45–49].\nLayer 4: Defuzzification.\nEach neuron i in this layer is connected to a corresponding normalization neuron \nand the initial inputs of the network. It calculates the weighted consequent of the \nrule [45–49].\nwhere wi is the output of layer 3, and {ai, bi, ci} is the set of output parameters for \nrule i.\nLayer 5: Output Calculation.\nThis layer consists of a single neuron that provides the output of the ANFIS by \ncalculating the sum of the outputs from all defuzzification neurons [45–49].\n3.3  \u0007Least square support vector machines (LS‑SVM)\nLeast Square Support Vector Machines (LS-SVM) stand out as a notable improve-\nment in the realm of support vector machines, offering enhanced computational \nefficiency and simplicity compared to traditional SVM methodologies. Proposed by \nSuykens based on regularization theory, LS-SVM utilizes a least squares linear sys-\ntem to address both classification and estimation problems, deviating from the quad-\nratic programming method employed by conventional SVM [50–54].\nThe underlying premise of LS-SVM is rooted in the assumption that a dataset \n(S = {(x_1, y_1), (x_2, y_2), …, (x_n, y_n)}), featuring a nonlinear function and \na decision function, can be expressed as shown in Eq. (25). In this equation, (w) \nrepresents the weight vector, ∅ denotes the nonlinear function responsible for map-\nping the input space to a higher-dimensional feature space for linear regression, and \n(b) is the bias term. LS-SVM’s computational advantages and flexibility make it a \npotent tool in machine learning applications, contributing to its popularity in various \ndomains [50–54].\nIn addressing the function estimation challenge, we introduce the principle \nof Structural Risk Minimization (SRM) and frame the optimization problem as \nEq. (26). Here, γ serves as the regularization parameter, determining the delicate \n(22)\nO3\ni = wi =\nwi\nw1 + w2\n, i = 1, 2\n(23)\nO4\ni = wifi = wi\n(aix + bix + ci\n), i = 1, 2\n(24)\nO5\ni =\n2\n\u001f\ni−1\nwifi =\n\u001e∑2\ni−1 wifi\n\u001c\nw1 + w2\n(25)\ny = wT휙(x) + b\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 13 of 29 \n 1523 \nbalance between minimizing training error and ensuring the smoothness of the \nestimation function.\nIn this equation, w represents the weight vector, and ei denotes the error \nbetween the desired and actual output for the ith sample. This formulation encap-\nsulates the essential aspects of the SRM principle, encapsulating the interplay \nbetween accurate training and the maintenance of a smooth estimation function.\nTo obtain solutions for (w) and (e_i), we employ the Lagrange Multiplier opti-\nmal programming method to address Eq. (26). This method effectively addresses \nboth objective and constraint terms simultaneously. The Lagrange function (L) is \ndefined as shown in Eq. (27). Through this approach, we tackle the optimization \nproblem in a unified manner, allowing for the determination of (w) and (ei) by \nconsidering their interdependencies within the Lagrange framework [50–54].\nwhere αi are Lagrange multipliers. The solution of Eq. (28) can be obtained by par-\ntially differentiating with respect to w, b, ei and αi:\nwhere k(xi, ­xj) indicates a kernel function whose value equals the inner product of ­xi \nand ­xj vectors in the feature space ϕ(xi) and ϕ(xj).\nThe fundamental characteristics of a kernel function are established through \nMercer’s theorem. Any function meeting Mercer’s condition qualifies as a suit-\nable kernel function. Examples of potential kernel functions include the linear \nfunction (Lin), Radial Basis Function (RBF), Polynomial function (Poly), and \nMulti-Layer Perceptron (MLP) kernel. The formulations for these functions are \nas follows [52–56]:\n(26)\nmin j(w, e) = 1\n2wTw + 1\n2훾\nN\n∑\ni=2\ne2\ni\nS.t.yi = wT휙(xi\n) + b + eii = 1, 2..., N\n(27)\nL(w, b, e, 훼) = 1\n2w2 + 훾\nN\n∑\ni=1\ne2\ni −\n∑N\ni=1 훼i\n{wT휙(xi\n) + b + ei −yi\n}\n(28)\n⎧\n⎪\n⎪\n⎪\n⎪\n⎨\n⎪\n⎪\n⎪\n⎪⎩\n휕L\n휕w = 0 →\n\u001bN\ni=1 훼i휙\u001axi\n\u0019\n휕L\n휕b = 0 →\n\u001bN\ni=1 훼i = 0\n휕L\n휕ei\n= 0 →훼i = 훾ei,\ni = 1, 2, ....., N\n휕L\n휕훼i\n= 0 →wT휙\u001axi\n\u0019 + b + ei −yi = 훾ei,\ni = 1, 2, ....., N\n(29)\nk(xi, xj\n) = 휙(xi\n)T휙(xj\n)\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 14 of 29\nIn the provided equations, the symbols c, σ, d, t, and θ represent constants. \nIt is essential to note that the Mercer condition is satisfied for all t, σ ∈ ℝ⁺, and \nd ∈ ℕ values in the polynomial and RBF cases. However, this condition does not \nhold for all possible choices of s and θ in the MLP case. The kernel parameters \nc, σ, d, t, s, and θ require user optimization to determine the support vector. Let \nK = (kij)|x|, kij = k(xi, xj) and denote V as V = diag(1/ γ, 1/ γ,...,1/ γ),with this, the \nLS-SVM regression model can be expressed as [52–56]:\nA is defined as A = K + V. Solving Eq. (25) yields the regression model given \nin Eq.  (32). The resulting fitting function, which represents the output of LS-\nSVM regression, is expressed as [52–56]:\nThe solutions αi and b are obtained from the linear system in Eq. (31). The \nstructure of an LS-SVM is depicted in Fig.  4. Various kernel functions were \nassessed in this study, and their parameters were systematically evaluated to \nachieve optimal results.\n(30)\nk\u001f\nxi, xj\n\u001e\n=\n⎧\n⎪\n⎪\n⎪\n⎨\n⎪\n⎪\n⎪⎩\nxT\ni xj + c (Lin)\nexp\n\u0019\n−\u0018\u0018\u0018xi −xj\u0018\u0018\u0018\n2\n∕휎2\n\u0017\n(RBF)\n\u001ft2 + xT\ni xj\n\u001ed (Poly)\ntanh \u001fsxT\ni xj + 휃2\u001e\n(MLP)\n(31)\n[\nA\n1\n1T\n0\n][ 훼\nb\n]\n=\n[ y\n0\n]\n(32)\ny =\nN\n∑\ni=1\n훼i k(x, xi\n) + b\nFig. 4   Topological structure of LS-SVM\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 15 of 29 \n 1523 \n4  \u0007Results and discussions\nThe optimized calculation and prediction of the electric field values at a height of \n1  m from the ground is limited to a single-circuit three-phase very high voltage \n400 kV overhead power line taken from the literature; whose data and geometric \ncoordinates are shown in Fig. 5.\nThis electric field analysis involves two calculation steps. The first step consists \nof optimizing and evaluating the electric field generated by the studied power line \nconfiguration, using the charge simulation method (CSM) combined with the fire-\nfly optimization algorithm (FA). The second step makes it possible to predict the \nelectric field of the same configuration, by applying the multilayer perceptron neu-\nral network (MLPNN), adaptive neuro-fuzzy inference system (ANFIS) and least \nsquares support vector machines (LS-SVM).\n4.1  \u0007The optimization and numerical calculation part\nBefore accurately calculating the electric field numerically by the CSM, it is neces-\nsary to optimize the number and position of the simulating charges using the FA. \nThe input parameters used in the firefly algorithm to solve the optimization problem \nare given as: Maximum number of generations G = 100; Population size Np = 20, \nLight absorption coefficient γ = 1; Attraction coefficient value β0 = 2; Mutation coef-\nficient α = 0.2.\nThe variation of the objective function values cited in Eq. (10) of the optimi-\nzation algorithm as a function of the number of iterations is shown in Fig.  6, it \n14.88 m\nR=15.3 mm\n12.58 m\n19.09 m\n10.55 m\nd=0.3 m\nR=10 mm\nFig. 5   Single-circuit AC overhead horizontal transmission line of 400 kV\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 16 of 29\nillustrates the process of minimizing when searching to find the optimal solution \nto solve the optimization problem. It can be noticed that the value of this function \ndecreases as the number of iterations increases, after a certain number of iterations \nthe algorithm converges toward the best solution according to the search space. The \nnumerical simulation results for the final estimation of optimal solutions provided \nby this optimization algorithm concerning the parameters associated to the calcula-\ntion method are illustrated in Figs. 7 and 8, where it is obvious that this algorithm \neasily converges toward these optimal values after performing a certain number of \niterations. As the arrangement of the conductors of the three-phase overhead power \nline is symmetrical, the distribution of the electric field is also assumed to be sym-\nmetrical. Figure 9 shows the lateral profile of the electric field calculated at 1 m \nabove ground level along the right of way. Generally, it can be observed that the \nelectric field intensity has a lower value under the middle phase conductor; this is \nFig. 6   Evolution of the objective function as a function of the number of iterations\nFig. 7   Convergence of the optimum values of number of simulating charges\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 17 of 29 \n 1523 \ndue to the phase shifting of applied voltage. Then, it increases to a maximum value \nnear under the side phase conductor. From there it starts to decrease significantly as \nthe lateral distance from the symmetry axis increases.\n4.2  \u0007Prediction of the electric field values\nIn this study, various prediction techniques, including ANFIS (Adaptive Neuro-\nFuzzy Inference System), ANN (Artificial Neural Network), and LS-SVM (Least \nSquares Support Vector Machine), were rigorously evaluated using the same dataset. \nThis approach ensures a fair and unbiased comparison, allowing for a comprehen-\nsive understanding of each technique’s predictive capabilities. The techniques were \ntrained and tested using data obtained from a 400 kV overhead power transmission \nline with the same specific parameters mentioned above in Fig. 5. The inputs for \nFig. 8   Convergence of the optimum value of position of simulating charges\nFig. 9   Electric field profile of the power line calculated at 1 m above the ground\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 18 of 29\nthe predictive models were the distance from the middle conductor (x = 0) and the \nheight above ground level (y) of 1 m, so we can get a comprehensive evaluation \nof the techniques’ performance under diverse conditions. This systematic approach \nensures a robust comparison and meaningful insights into the predictive behavior of \neach technique in the context of power transmission line analysis.\nAll AI models were trained and validated using a dataset obtained from field \nmeasurements of a 400 kV transmission line. The data were divided into training \n(70%), validation (15%), and testing (15%) sets. The same dataset partitions were \nused across MLPNN, ANFIS, and LS-SVM to ensure fair comparison. Model per-\nformance was assessed using Mean Squared Error (MSE) and correlation coefficient \n(R). Cross-validation was applied to verify stability.\nTo evaluate the estimation performance, several metrics are used, including the \nRoot Mean Square Error (RMSE), the Mean Absolute Percentage Error (MAPE), \nand the regression coefficient (R2). The performance indicators RMSE, MAPE, and \nR2 are defined as follows:\nwhere m is the number of test data points, yk and qk represent the measured and \nestimated values for data point k, respectively, and yk is the mean of the measured \nvalues.\n4.2.1  \u0007Initialization of AI‑methods\n4.2.1.1  Initialization of parameters (ANN)  In the training phase of the Artificial Neu-\nral Network (ANN), a carefully chosen set of parameters played a pivotal role in \nshaping the network’s learning behavior and overall performance. The architecture \nof the neural network was configured with nine neurons in the hidden layer (nombr_\nneurone = 9), emphasizing a balance between complexity and efficiency. The net-\nwork was constructed using the feed-forward back propagation paradigm (’trainlm’), \nemploying the hyperbolic tangent sigmoid (’tansig’) as the activation function for the \nhidden layer and a linear activation function (’purelin’) for the output layer. Notable \ntraining parameters included a learning rate (net.trainParam.lr) of 0.3, a maximum \n(33)\nRMSE =\n\u001f\n\u001e\n\u001e\n\u001e\n\u001d\nm∑\nk=1\n\u001byk −qk\n\u001a2\nm\n(34)\nR2 = 1 −\nm∑\nk=1\n\u001eyk −qk\n\u001d2\nm∑\nk=1\n\u001eyk −yk\n\u001d2\n(35)\nMAPE = 100%.\nm∑\nk=1\n\u001e\u001eyk −qk\u001e\u001e∕yk\nm\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 19 of 29 \n 1523 \nof 2500 training epochs (net.trainParam.epochs), an error tolerance of 1e-10 (net.\ntrainParam.goal), and a momentum constant (net.trainParam.mc) of 0.9. The adap-\ntive learning rate adjustment parameters (net.trainParam.delt_inc and net.trainParam.\ndelt_dec) were set to 1.05 and 0.7, respectively, influencing the weight changes dur-\ning the training process. The network’s training progress was monitored through \na graphical user interface (net.trainParam.showWindow = 1), providing valuable \ninsights into the convergence and performance of the ANN during the training itera-\ntions. These carefully chosen parameters aimed to facilitate effective learning and \noptimization of the neural network for the specific task at hand.\"\n4.2.1.2  Initialization of  parameters (ANFIS)  In the training phase of the Adaptive \nNeuro-Fuzzy Inference System (ANFIS) for this study, a careful selection of param-\neters and functions was crucial for achieving accurate and reliable results. The mem-\nbership functions for the input variables were defined using a triangular membership \nfunction (`typeMF = ’trimf’`), and a total of 11 membership functions were employed \n(`numMF = 11`). The output membership functions were set to have a constant type \n(`outmftype = ’constant’`), contributing to the interpretability of the system. The `gen-\nfis1` function was employed with these configurations to initialize the fuzzy inference \nsystem using the provided training data. The resulting fuzzy inference system (`fis`) \nwas specified as a Sugeno-type system with one input labeled ’input1’ and one output \nlabeled ’output.’ The system comprised 11 rules, and the logical operations used in the \nrule base included ’prod’ for conjunction, ’max’ for disjunction, ’prod’ for implication, \nand ’sum’ for aggregation. The defuzzification method applied was the weighted average \n(`DefuzzMethod = wtaver`). During the training process, optimization parameters were \nfine-tuned, and display options were adjusted to provide comprehensive insights into the \nANFIS training. This meticulous parameter selection aimed to enhance the robustness \nand efficiency of the ANFIS training procedure, contributing to the reliability of the \nsubsequent inference and prediction tasks in the study.\n4.2.1.3  Initialization of parameters (LS‑SVM)  In the process of implementing the Least \nSquares Support Vector Machine (LS-SVM), specific parameters and functions were \nutilized. The type of LS-SVM employed was tailored for function estimation. The tun-\ning of the LS-SVM involved determining the optimal values for the gamma (gam), \nsigma squared (sig2), and cost parameters. This optimization was performed using the \n’tunelssvm’ function with a grid search approach and cross-validation, where the goal \nwas to minimize the mean squared error (mse) over seven cross-validation folds. Once \nthe optimal parameters were determined, the LS-SVM model was trained using the \n’trainlssvm’ function with the Radial Basis Function (RBF) kernel. The obtained model \nwas then ready for further analysis and prediction tasks in the study (Table 1).\n4.2.2  \u0007Assessment study\nIt can be observed that artificial intelligence (AI)-based approaches, that is, ANN, \nANFIS, and LS-SVM, indicate remarkable predicting ability for electric field \nvalue, which predicts the output estimates are fitted well with the measured data. \n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 20 of 29\nPerformance analysis, as presented in Table 2, is conducted on the basis of vari-\nous criteria: RMSE, MAPE and ­R2 as well as training time (Fig. 10).\nThe ANN model exhibits good predictive accuracy (Fig. 11), with a MAPE of \n6.89%, and a high regression coefficient (R2 = 0.9956) to demonstrate learning. \nAlthough it demonstrated satisfactory predictive capability, it has a longest train-\ning time of 4.80 s, which indicates computational cost (Fig. 12).\nThe ANFIS has an acceptable test R2 = 0.9950, (MAPE, RMSE of 12.66%, \n112.31  V/m, respectively); however it gives the highest MAPE (12.66%) and \nRMSE (112.31  V/m) compared to the other methods. This is visually demon-\nstrated in Fig.  13, which indicates that its output curve separates in the same \nareas of data, those at the bottom, showing weaker generalization in the lower \ndata regions (Fig. 14).\nMeanwhile, LS-SVM performs better than ANN and ANFIS with the mini-\nmum RMSE (102.04 V/m) and MAPE (12.35%) and maximum R2 with 0.9959 \nfor testing. It also has the fastest training (0.99 s). Its output curve (Fig. 15) well \ncorresponds to the measured data, and has better prediction accuracy and com-\nputing efficiency.\nTable 1   Electric field measurement data [27]\nX-Coordinates \n(m)\nY-Coordinates (Height = 1 m)\nX-Coordinates \n(m)\nY-Coordinates (Height = 1 m)\nEmeasured (V/m)\nEmeasured (V/m)\n0\n3100.6\n24\n2007.9\n2\n2920.7\n26\n1607.6\n5\n3111.4\n30\n1150.1\n6\n3217.5\n33\n856\n7\n3454.2\n36\n651.7\n8\n3862.5\n45\n355\n9\n4001.2\n50\n210.4\n10\n4100\n57\n120\n12\n4280\n65\n103\n14\n4213.4\n70\n90\n15\n3960.1\n80\n95\n18\n3502.6\n100\n80\n20\n2702.2\nTable 2   Performance comparison of the proposed AI-based models for electric field prediction\nThe bold refers to the best values\nTraining process\nTesting process\nElapsed time\nRMSE\nMAPE\nR2\nRMSE\nMAPE\nR2\nANFIS\n38.8331\n2.0158\n0.9992\n112.3066\n12.6658\n0.9950\n2.543462 s\nLS-SVM\n0.0293\n0.0106\n1.0000\n102.0428\n12.3473\n0.9959\n0.988476 s\nANN\n38.1873\n22.5154\n0.9992\n105.0603\n6.8992\n0.9956\n4.799801 s\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 21 of 29 \n 1523 \nThese results verify that although all methods fall within the range of accept-\nable error magnitudes, LS-SVM provides a good trade-off between precision \nand computation speed, which is the most suitable for practical electric field \nprediction.\nFig. 10   Behavior of ANN predictions according to test data\nFig. 11   ANN output predictions according to training data\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 22 of 29\n4.3  \u0007Unveiling predictive prowess between LS‑SVM, ANFIS, and ANN in test data \nmodeling\nThis section compares the test-phase prediction performance of LS-SVM, \nANFIS, and the ANN using the performance data from Table  3. Of the three, \nLS-SVM has the strongest predictive capacity, achieving the lowest error \nrates (RMSE = 102.04, MAPE = 12.35%) and the highest regression accuracy \n(R2 = 0.9959), and its execution time is the shortest (0.99 s). Its predictions are \nclosest to the measurements, as can be seen clearly in Fig. 15, which verified the \nprecision and generalization ability.\nFig. 12   Behavior of ANFIS predictions according to test data\nFig. 13   ANFIS output predictions according to training data\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 23 of 29 \n 1523 \nThe ANN model is next (105.06 RMSE, 6.89% MAPE) to the LS-SVM, which \nindicates more accurate predictions at some test point but less stable. It also obtains \nan equivalent R2 = 0.9956. But, it is trained with much more time (4.80 s), and also \nmore toward the network scale and weights, difficult to scale.\nThe ANFIS model is acceptable but does not have the best test error crite-\nria (RMSE = 112.31, MAPE = 12.67%) and slightly less R2 = 0.9950. As shown in \nFig. 14   LS-SVM output analysis with training data\nFig. 15   Evaluation of LS-SVM performance on test data\n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 24 of 29\nTable 3   Comparative summary of related works and novel contributions of the present study\nReference\nMethodology\nMain contribution / Limitation\nAdded value\n[57] Allal et al. (2022)\nCharge Simulation Method (CSM) opti-\nmized via Monte Carlo Method using \nWeibull probability distribution\nAchieved accurate electric field estimation \nthrough statistical optimization; however, \nit lacks AI-based enhancement or hybridi-\nzation\nIntroduced direct statistical optimization of \ncharge placement, improving flexibility and \nprecision in CSM modeling\n[58] Wang et al. (2019)\nThree-dimensional Optimized CSM \n(OCSM) integrated with Particle Swarm \nOptimization (PSO) and Genetic Algo-\nrithm (GA)\nImproved field accuracy and robustness \nin 3D modeling; however, it requires \nhigh computational cost and lacks HPC \nimplementation\nEstablished a 3D intelligent optimization \napproach for realistic EHV line modeling \nwith enhanced convergence\n[59] Djekidel et al. (2017)\nConventional Charge Simulation Method \n(CSM) for electric field computation near \nhigh-voltage lines\nProvided valid numerical modeling results; \nhowever, no optimization or artificial \nintelligence components were integrated\nServed as a benchmark foundation for sub-\nsequent hybrid CSM-based optimization \nstudies\n[60] Zegnini et al. (2011)\nLeast Squares Support Vector Machine (LS-\nSVM) applied to predict flashover voltage \nof polluted insulators\nDemonstrated effective nonlinear prediction \ncapability; however, the study was limited \nto insulation applications\nHighlighted LS-SVM’s potential for regres-\nsion and predictive modeling in high-\nvoltage systems\n[18] A. Alihodzic et al. (2021)\nArtificial Neural Network (ANN)-based \nestimation of electric and magnetic fields \nusing CSM and Biot–Savart law\nValidated ANN’s performance for dual-field \nprediction; however, hybrid optimization \nand HPC deployment were not considered\nConfirmed the feasibility of ANN for EMF \nestimation and provided a base for AI-\ndriven predictive modeling\nThis Work (2025)\nHybrid CSM–FA optimization integrated \nwith AI models (MLPNN, ANFIS, LS-\nSVM) under an HPC environment\nAchieves superior prediction accuracy, \nfaster convergence, and scalable perfor-\nmance for EHV field estimation\nIntroduces the first HPC-enabled hybrid \nCSM–FA–AI framework for real-time, \nhigh-precision electromagnetic field \nanalysis\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 25 of 29 \n 1523 \nFig. 13, ANFIS also has output fluctuations for some testing sections, which sug-\ngests it is not robust for complex or nonlinear data area. Its training time is 2.54 s, \nmoderate but is noncompetitive with LS-SVM.\nAll proposed models present acceptable predictive capability, among which LS-\nSVM appears as the most balanced as well as promising model with high predic-\ntion accuracy, fast processing speed, and stable performance by all measures. ANN \nis still the best choice as an alternative with high accuracy, albeit expensive, and \nANFIS, a benefit but it is most suitable for simpler and more structured datasets.\nGiven the computationally demanding nature of the optimization and AI training \nstages, simulations were executed in a high-performance computing (HPC) environ-\nment using MATLAB Parallel Computing Toolbox and a cluster equipped with Intel \nXeon 32-core CPUs and 128 GB RAM. The CSM–FA–AI framework achieved a \n3.6 × reduction in execution time compared to single-core execution. This validates \nthe suitability of the method for large-scale and real-time applications in electro-\nmagnetic field analysis.\n5  \u0007Conclusion\nThis study introduces a solid methodology for estimating and predicting electric \nfield values around extra-high-voltage (EHV) overhead power transmission lines by \nblending numerical techniques with artificial intelligence (AI). The hybrid model, \nwhich combines the Charge Simulation Method (CSM) and the Firefly Algorithm \n(FA), effectively optimizes how we simulate electric field distributions. The FA \nboosts the accuracy of the CSM by figuring out the best number and placement of \nfictitious charges, resulting in efficient and reliable field modeling.\nAt the same time, three AI-driven predictive techniques: Multilayer Perceptron \nNeural Network (MLPNN), Adaptive Neuro-Fuzzy Inference System (ANFIS), and \nLeast Squares Support Vector Machine (LS-SVM) were trained on real-world meas-\nurement data and assessed using metrics like RMSE, MAPE, R2, and computational \ntime. Among these, LS-SVM stood out, outperforming both MLPNN and ANFIS \nby achieving the lowest RMSE and the highest regression accuracy, along with the \nquickest training time, making it the most suitable model for practical electric field \npredictions.\nThe results confirm the effectiveness of merging physics-based modeling (CSM-\nFA) with data-driven AI predictions, providing a powerful tool for evaluating the \nimpact of electromagnetic fields produced by high-voltage infrastructure. This inte-\ngrated framework not only enhances predictive accuracy but also aids in environ-\nmental and safety assessments related to electromagnetic exposure. Additionally, \nthis study marks the first time LS-SVM has been applied to electric field prediction, \nshowcasing its potential for wider applications in electrical engineering challenges.\nIn conclusion, the hybrid approach and comparative evaluation presented here \noffer valuable insights for researchers and engineers looking for accurate, efficient, \nand scalable methods for assessing electric fields around transmission lines. Future \nresearch could delve into improved hybrid AI-optimization frameworks or apply \n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 26 of 29\nthis methodology to three-dimensional or time-varying field scenarios for broader \napplications.\nAuthor contribution  All authors reviewed the manuscript.\nFunding  Open access funding provided by Széchenyi István University (SZE).\nData availability  No datasets were generated or analysed during the current study.\nDeclarations \nConflict of interest  The authors declare no competing interests.\nOpen Access  This article is licensed under a Creative Commons Attribution 4.0 International License, \nwhich permits use, sharing, adaptation, distribution and reproduction in any medium or format, as long \nas you give appropriate credit to the original author(s) and the source, provide a link to the Creative \nCommons licence, and indicate if changes were made. The images or other third party material in this \narticle are included in the article’s Creative Commons licence, unless indicated otherwise in a credit line \nto the material. If material is not included in the article’s Creative Commons licence and your intended \nuse is not permitted by statutory regulation or exceeds the permitted use, you will need to obtain permis-\nsion directly from the copyright holder. To view a copy of this licence, visit http://creativecommons.org/\nlicenses/by/4.0/.\nReferences\n\t 1.\t Mohd Zainuddin N et al (2020) Review of thermal stress and condition monitoring technologies for \noverhead transmission lines: issues and challenges. IEEE Access 8:120053–120081\n\t 2.\t Liu Z, (2015) Global Energy Development: The Reality and Challenges, Chapter 1, Global Energy \ninterconnection, pp.1–64\n\t 3.\t Balaji A (2015) Effect of high voltage transmission lines on human health, plant life, and animal \nactivity. Int Res J Eng Technol 2(03):441–446\n\t 4.\t CIGRE, (1980) Electric and magnetic field produced by transmission systems, Working Group 01 \n(Interference and Fields) of Study Committee 36, Paris\n\t 5.\t Nwoke JE, Onimisi MY, Jonah SA, Tafida RA (2017) Measurement and analysis of health effects \ndue to exposure to non-ionizing radiation from high tension cables around Kaduna metropolis, \nNorth West, Nigeria. American J Condensed Matter Phys 7(3):73–80\n\t 6.\t Kulkarni G, Gandhare WZ (2012) Proximity effects of high voltage transmission lines on humans. \nACEEE Int J Electr Power Eng 3(1):1–11\n\t 7.\t (2004) Review of the scientific evidence for limiting exposure to electromagnetic fields (0–300 \nGHz), Doc. NRPB, Vol. 15, No. 3, pp.1–215\n\t 8.\t (2002) IEEE Standard for Safety Levels with Respect to Human Exposure to Electromagnetic \nFields, IEEE Std C95.6–2002\n\t 9.\t ICNIRP, (2010) International Commission on Non-Ionizing Radiation Protection, Guidelines for \nLimiting Exposure to Time-Varying Electric and Magnetic Fields (1Hz to 100 kHz), Health Physics, \nVol.99, No, 6, pp. 818–836\n\t10.\t Mazauric VG, Addar N, Rondot L, Wendling PF, Barrault MR (2014) From Galilean covariance to \nmaxwell equations: back to the quasi-static regimes. IEEE Trans Magnet 50(11):1–4. https://​doi.​org/​\n10.​1109/​TMAG.​2014.​23266​23\n\t11.\t Nicolaou CP, Papadakis AP, Razis PA, Kyriacou GA, Sahalos JN (2011) Measurements and predic-\ntions of electric and magnetic fields from power lines. Electr Power Syst Res 81(5):1107–1116\n\t12.\t Baldan M, Baldan G, Nacke B (2021) Solving 1D non-linear magneto quasi-static Maxwell’s equa-\ntions using neural networks. IET Sci Measure Technol 15(2):204–217\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 27 of 29 \n 1523 \n\t13.\t Singer H, Steinbigler H, Weiss P (1974) A charge simulation method for the calculation of high \nvoltage fields. IEEE Trans Power Appar Syst Pas-93(5):1660–1668\n\t14.\t Djekidel R, Choucha A, Hadjadj A (2017) Efficiency of some optimisation approaches with the \ncharge simulation method for calculating the electric field under extra high voltage power lines. IET \nGener Transm Distrib 11(17):4167–4174\n\t15.\t Wang Ru, Tian J, Fei Wu, Zhang Z, Liu H (2019) PSO/GA combined with charge simula-\ntion method for the electric field under transmission lines in 3D calculation model. Electronics \n8(10):1140. https://​doi.​org/​10.​3390/​elect​ronic​s8101​140\n\t16.\t Yang X-S (2010) Firefly algorithm, stochastic test functions and design optimisation. Int J Bio-\nInspir Comput 2(2):78–84\n\t17.\t Soori M, Arezoo B, Dastres R (2023) Artificial intelligence, machine learning and deep learning in \nadvanced robotics, a review. Cognit Robot 3:54–70. https://​doi.​org/​10.​1016/j.​cogr.​2023.​04.​001\n\t18.\t Alihodzic A, Mujezinovic A, Turajlic E (2021) Electric and magnetic field estimation under overhead \ntransmission lines using artificial neural networks. IEEE Access 9:105876–105891. https://​doi.​org/​10.​\n1109/​ACCESS.​2021.​30997​60\n\t19.\t Suad I, Abbas-Hassan F (2010) An adaptive neuro - fuzzy approach to estimate electric and magnetic \nfields around Iraqi 132kV power transmission lines. J Eng Dev 14(4):51–64\n\t20.\t Carlak H, Ozen S, Bilgin S (2017) Low-frequency exposure analysis using electric and magnetic field \nmeasurements and predictions in the proximity of power transmission lines in urban areas. Turk J Electr \nEng Comput Sci 25(5):3994–4005\n\t21.\t Turajlic E, Alihodzic A, Mujezinovic A (2023) Artificial neural network models for estimation of elec-\ntric field intensity and magnetic flux density in the proximity of overhead transmission line. Radiat Prot \nDosimetry 199(2):107–115\n\t22.\t Liu B et al., (2023) \"Prediction of Electric Field of Overhead Power Transmission Line Based on BP \nNeural Network,\" 2023 IEEE 7th Information Technology and Mechatronics Engineering Conference \n(ITOEC), Chongqing, China, 2023, pp. 1676–1679, https://​doi.​org/​10.​1109/​ITOEC​57671.​2023.​10291​\n553\n\t23.\t Alsaleh F, Hammami MB, Wardeh G, Al Adday F (2023) Developing a new procedural binary par-\nticle swarm optimization algorithm to estimate some properties of local concrete mixtures. Appl Sci \n13(19):10588. https://​doi.​org/​10.​3390/​app13​191058\n\t24.\t Sanikhani H, Kisi O, Nikpour MR et al (2012) Estimation of daily pan evaporation using two different \nadaptive neuro-fuzzy computing techniques. Water Resour Manage 26:4347–4365. https://​doi.​org/​10.​\n1007/​s11269-​012-​0148-4\n\t25.\t Czumbil L, Micu DD, Ceclan A, (2009) “Artificial Intelligence Techniques Applied toElectromag-\nnetic Interference Problems”, International Conference on Advancements of Medicine and Health Care \nthrough Technology. IFMBE Proceedings,Vol. 26, Cluj-Napoca, Romania\n\t26.\t Guo T, He W, Jiang Z et al (2019) An improved LSSVM model for intelligent prediction of the daily \nwater level. Energies 12(1):112. https://​doi.​org/​10.​3390/​en120​10112\n\t27.\t Vujević S, Lovrić D and Modrić T, (2011) 2D computation and measurement of electric and magnetic \nfields of overhead electric power lines,\" Proceedings of the Joint INDS’11 & ISTET’11, Klagenfurt am \nWörthersee, Austria, pp. 1–6, https://​doi.​org/​10.​1109/​INDS.​2011.​60247​96.\n\t28.\t Djekidel R, Bessedik SA, Hadjadj A (2018) Electric field modeling and analysis of EHV power line \nusing improved calculation method. Facta Universitatis-Series: Electron Energet 31(3):425–445\n\t29.\t Meriouma T, Bessedik SA, Djekidel R (2021) Modelling of electric and magnetic field induction under \noverhead power line using improved simulation techniques. Eur J Electr Eng 23(4):289–300. https://​doi.​\norg/​10.​18280/​ejee.​230402\n\t30.\t Djekidel R, Bessedik SA, Akef S (2020) 3D modelling and simulation analysis of electric field under \nHV overhead line using improved optimisation method. IET Sci Meas Technol 14(8):914–923\n\t31.\t Abdullah, A, Deris, S, Mohamad, MS, & Hashim, SZM (2012) A new hybrid firefly algorithm for com-\nplex and nonlinear problem. distributed computing and artificial intelligence, 673–680\n\t32.\t Zhang L, Liu L, Yang X-S, Dai Y (2016) A novel hybrid firefly algorithm for global optimization. \nPLoS ONE 11(9):e0163230. https://​doi.​org/​10.​1371/​journ​al.​pone.​01632​30\n\t33.\t Fister I, Fister I, Yang X-S, Brest J (2013) A comprehensive review of firefly algorithms. Swarm Evol \nComput 13:34–46. https://​doi.​org/​10.​1016/j.​swevo.​2013.​06.​001\n\t34.\t Gebremedhen HS, Woldemichael DE et al (2020) A firefly algorithm based hybrid method for struc-\ntural topology optimization. Adv Model Simul Eng Sci 7(44):1–20\n\t35.\t Łukasik S, Żak S (2009) Firefly algorithm for continuous constrained optimization tasks. In: Nguyen \nN.T., Kowalczyk R., Chen SM. (eds) Computational Collective Intelligence. Semantic Web, Social \n\n\n\t\nT. Meriouma et al.\n 1523  \nPage 28 of 29\nNetworks and Multiagent Systems. ICCCI 2009. Lecture Notes in Computer Science, vol 5796. \nSpringer, Berlin, Heidelberg. https://​doi.​org/​10.​1007/​978-3-​642-​04441-0_8\n\t36.\t Tawhid MA, Ali AF (2016) Direct search firefly algorithm for solving global optimization problems. \nAppl Math Inf Sci 10(3):841–860\n\t37.\t Rumelhart DE, Hinton GE, Williams RJ (1986) Learning representations by back-propagating errors. \nNature 323:533–536\n\t38.\t Kundur P et al (2004) Definition and classification of power system stability. IEEE Trans Power Syst \n26(2):1387–1400\n\t39.\t Amjady N, Majedi SF (2007) Transient stability prediction by a hybrid intelligent system. IEEE Trans \nPower Syst 22(3):1275–1283\n\t40.\t Defeng Wu (2012) An improved multi-layer perceptron neural network for scattered point data surface \nreconstruction. ICIC Exp Lett, Part B: Appl 3(1):41–46\n\t41.\t Taye MM (2023) Understanding of machine learning with deep learning: architectures, workflow, \napplications and future directions. Computers 12(5):91\n\t42.\t Haritha K, Shailesh S, Judy MV et al (2023) A novel neural network model with distributed evolution-\nary approach for big data classification. Sci Rep 13:11052. https://​doi.​org/​10.​1038/​s41598-​023-​37540-z\n\t43.\t Sarker IH (2021) Deep learning: a comprehensive overview on techniques, taxonomy, applications and \nresearch directions. SN Comput Sci 2(6):420. https://​doi.​org/​10.​1007/​s42979-​021-​00815-1\n\t44.\t Mishra P, Mishra S, Nanda J and Sajith KV, (2011) \"Multilayer perceptron neural network (MLPNN) \ncontroller for automatic generation control of multiarea thermal system,\" 2011 North American Power \nSymposium, Boston, MA, USA, pp. 1–7, https://​doi.​org/​10.​1109/​NAPS.​2011.​60248​87\n\t45.\t Sugeno M, Kang GT (1988) Structure identification of fuzzy model. Fuzzy Sets Syst 28:15–33\n\t46.\t Takagi T, Sugeno M (1985) Fuzzy identification of systems and its applications to modeling and con-\ntrol. IEEE Trans Syst Man Cybern 15:116–132\n\t47.\t Bessedik SA, Djekidel R, Ameur A (2018) Performance of different kernel functions for LS-SVM-\nGWO to estimate flashover voltage of polluted insulators. IET Sci Meas Technol 12(6):739–745. \nhttps://​doi.​org/​10.​1049/​iet-​smt.​2017.​0486\n\t48.\t Swain S, Bhushan B, Dhiman G et al (2022) Appositeness of optimized and reliable machine learn-\ning for healthcare: a survey. Arch Comput Methods Eng 29:3981–4003. https://​doi.​org/​10.​1007/​\ns11831-​022-​09733-8\n\t49.\t Wang J, Zhang X, Xiao L, Li T (2023) Survey for soil sensing with IOT and traditional systems. Net-\nwork 3(4):482–501. https://​doi.​org/​10.​3390/​netwo​rk304​0021\n\t50.\t Suykens JAK, Vandewalle J (1999) Least squares support vector machine classifiers. Neural Process \nLett 9(3):293–300\n\t51.\t Kumar P, Kumar D, Jaipaul AK, Tiwari, (2012) Pakistan journal of meteorology evaporation estimation \nusing artificial neural networks and adaptive neuro-fuzzy inference system techniques. Pakistan J Mete-\norol 8(16):81–88\n\t52.\t Aru OE, Achumba IE, Opara FK (2016) Exploration of the adaptive neuro - fuzzy inference system \narchitecture and its applications. American J Eng Res (AJER) 5(9):181–188\n\t53.\t Viharos ZJ, Kis KB (2015) Survey on neuro-fuzzy systems and their applications in technical diagnos-\ntics and measurement. J Meas 67:126–136. https://​doi.​org/​10.​1016/j.​measu​rement.​2015.​02.​001\n\t54.\t Babanezhad M, Behroyan I, Nakhjiri AT, Marjani A, Shirazian S (2020) Computational modeling \nof transport in porous media using an adaptive network-based fuzzy inference system. ACS Omega \n5(48):30826–30835. https://​doi.​org/​10.​1021/​acsom​ega.​0c044​97\n\t55.\t Kaytez F, Taplamacioglu MC, Camb E, Hardalac F (2015) Forecasting electricity consumption: a com-\nparison of regression analysis, neural networks and least squares support vector machines. Int J Electr \nPower Energy Syst 67:431–438\n\t56.\t Suykens JAK, Van Gestel T, De Brabanter J, De Moor B, Vandewalle J (2002) ‘Least Squares Support \nVector Machines, World Scientific, Singapore, ISBN 981–238–151–1\n\t57.\t Allal A, Boubakeur A, Mujezinovic A (2022) Improved optimization of the charge simulation method \nfor the calculation of the electric field around overhead transmission lines using statistical methods. Eng \nTechnol Appl Sci Res 12:8910–8915. https://​doi.​org/​10.​48084/​etasr.​5004\n\t58.\t Wang R, Tian J, Wu F, Zhang Z, Liu H (2019) PSO/GA combined with charge simulation method for \nthe electric field under transmission lines in 3D calculation model. Electronics 8:1140. https://​doi.​org/​\n10.​3390/​elect​ronic​s8101​140\n\t59.\t Djekidel Rabah,Bessedik Sid ahmed,Hadjaj Abdechafik . (2017) A computational and shielding opti-\nmization study of electric field generated by EHV power lines,3rd International Conference on Electri-\ncal Engineering And Control Applications ICEECA’17,Constantine, Algeria, November\n\n\nDevelopment of hybrid optimization approach combined with…\nPage 29 of 29 \n 1523 \nAuthors and Affiliations\nTakieddine Meriouma1 · Sid Ahmed Bessedik1 · Rabah Djekidel1 · \nRagab A. El‑Sehiemy2,3,4\n *\t Ragab A. El‑Sehiemy \n\t\nelsehiemy@eng.kfs.edu.eg; elsehiemy@sze.hu\n\t\nTakieddine Meriouma \n\t\nt.meriouma@lagh-univ.dz\n\t\nSid Ahmed Bessedik \n\t\ns.bessedik@lagh-univ.dz\n\t\nRabah Djekidel \n\t\nr.djekidel@lagh-univ.dz\n1\t\nLACOSER Laboratory, University Amar Telidji of Laghouat, BP 37G, Ghardaïa Road, \n03000 Laghouat, Algeria\n2\t\nElectrical Engineering Department, Faculty of Engineering, Kafrelsheikh University, \nKafrelsheikh 33516, Egypt\n3\t\nSustainability Competence Centre, Széchenyi István University, H‑9026 Győr, Egyetem Square \n1, Győr, Hungary\n4\t\nElectronics Engineering Department, Higher Institute for Engineering and Technology, \nManzala 35642, Egypt\n\t60.\t Zegnini , Boubakeur & Mahdjoubi, Abdelhalim & Belkheiri, Mohammed. (2011) A Least Squares \nSupport Vector Machines (LS-SVM) approach for predicting critical flashover voltage of polluted insu-\nlators. Annual Report - Conference on Electrical Insulation and Dielectric Phenomena, CEIDP. 403–\n406. https://​doi.​org/​10.​1109/​CEIDP.​2011.​62326​80\nPublisher’s Note  Springer Nature remains neutral with regard to jurisdictional claims in published maps and \ninstitutional affiliations.\n",
  "Abstract": "Getting a precise estimate of electric fields around extra-high-voltage (EHV) trans- mission lines is essential for keeping the public safe, ensuring environmental com- pliance, and planning infrastructure effectively. Unfortunately, traditional numerical methods often struggle with accuracy and can be slow to converge, which makes them less suitable for large-scale projects. This study introduces a hybrid compu- tational framework that combines the Charge Simulation Method (CSM) with the Firefly Algorithm (FA). This combination helps optimize the number, position, and strength of simulation charges, leading to better modeling accuracy and effi- ciency. Additionally, we have trained three artificial intelligence (AI) models: Multilayer Perceptron Neural Network (MLPNN), Adaptive Neuro-Fuzzy Infer- ence System (ANFIS), and Least Squares Support Vector Machine (LS-SVM) on real-world field data to reliably predict electric field values. Notably, LS-SVM is being used in this context for the first time and has shown to outperform the other models in accuracy, generalization, and speed. We evaluated the proposed CSM-FA hybrid model alongside AI predictions using metrics like Root Mean Square Error (RMSE), Mean Absolute Percentage Error (MAPE), and the coefficient of determi- nation (R2), revealing significant improvements over traditional methods. Given the heavy computational demands of the optimization and learning phases, we utilized high-performance computing (HPC) resources for implementation. This work not only advances algorithmic innovation and AI-assisted simulation but also enhances HPC applications, providing a scalable and precise solution for real-time field moni- toring and regulatory assessments. The methodology aligns well with the scientific goals of The Journal of Supercomputing and fosters advanced research in intelligent power system modeling. Extended author information available on the last page of the article T. Meriouma et al. 1523 Page 2 of 29",
  "URL": "https://doi.org/10.1007/s11227-025-08013-z"
}