{
  "Title": "Indoor thermal comfort management: A Bayesian machine-learning approach to data denoising and dynamics prediction of HVAC systems",
  "DOI": null,
  "Text": "Indoor thermal comfort management: A Bayesian\nmachine-learning approach to data denoising and\ndynamics prediction of HVAC systems\nJ. Penuelaa, S. Moghimian Hoosha, I. Kamysheva, A. Bischib, H. Ouerdanea\naCenter for Digital Engineering Skolkovo Institute of Science and Technology 30 Bolshoi\nBoulevard Moscow 121205 Russia\nbUniversity of Pisa Department of Energy Systems Territory and Construction\nEngineering Largo Lucio Lazzarino 1 Pisa 56122 Italy\nAbstract\nThe optimal management of a building’s microclimate to satisfy the occu-\npants’ needs and objectives in terms of comfort, energy efficiency, and costs\nis particularly challenging. This complexity arises from the non-linear, time-\ndependent interactions among all the variables of the control problem and the\nchanging internal and external constraints. Focusing on the accurate model-\ning of the indoor temperature, we propose a data-driven approach to address\nthis challenge. We account for thermal inertia, non-linear effects, small per-\nturbations of the indoor climate dynamics caused by ventilation and weather\nvariations, as well as for the stochastic nature of the control system due to\nthe observed noise in the input signal. Since the prohibitive cost of qual-\nity data acquisition and processing limits the implementation of data-driven\napproaches for real-life problems, we applied a method that merges several\nBayesian machine learning and deep learning architectures that are suitable\nfor predicting complex system dynamics, while relaxing the dataset quality\nrequirements. Our framework includes a built-in deep Kalman filter, which\nmakes it deployable even with low-accuracy temperature sensors. It achieves\nstate-of-the-art performance, best performing with a 150-minute prediction\nhorizon with an RMSE of 0.2455, an MAE of 0.162, and an R2 of 0.926. The\nmodel’s performance remains consistent even when exposed to highly noisy\ndata. Finally, we show how our approach can be extended to other appli-\ncations including demand response event duration prediction and equipment\nfailure detection.\nKeywords:\nIndoor thermal comfort, HVAC systems, Bayesian machine\nPreprint submitted to Elsevier\nAugust 9, 2025\narXiv:2507.02351v1  [eess.SY]  3 Jul 2025\n\n\nlearning, data analytics, synthetic data, energy in buildings\n1. Introduction\nEconomic growth and improvement of quality of life correlate with in-\ncreased energy consumption [1, 2], especially in developing countries where\nthe industrial base is expanding [2, 3]. Statistics published in the Interna-\ntional Energy Agency report “World Energy Outlook 2024” [3], show that\nenergy demand has increased by 1.4% per year on average since 2010 and that\nsome notable trends require particular attention. First, the yearly electricity\ndemand growth rate is twice that of the overall energy demand, indicating\na strong shift toward electrification, including for cooling and heating appli-\ncations. Second, this growth is expected to slow to 0.5% per year due to\nthe global shift toward a service economy, which is less energy-intensive than\na heavy industry economy. Finally, the main driver of demand growth is\nexpected to be the energy consumption in residential and commercial floor\nareas, which will be multiplied by a factor of 1.5 by 2050 [3]. In developed\neconomies, a significant portion of household energy use is dedicated to ther-\nmal comfort. For instance, in the European Union, 80% of household energy\nconsumption is used for heating, cooling and hot water [4], which highlights\nthe importance of thermal comfort in developed economies. As a result, we\ncan expect the global demand to follow the current trends of developed coun-\ntries. According to the [3], the cooling energy demand will increase worldwide\nto 1200 TWh by 2035, an amount comparable to the electrical energy con-\nsumed in the entire Middle East in 2024. These trends result in rising energy\ncosts [5, 6] and air pollution [1, 5] with adverse effects on economies and\npublic health. In this context, energy efficiency is essential for improving\nquality of life while mitigating the negative effects of globally growing elec-\ntricity consumption. This is particularly applicable to indoor microclimate\ncontrol where thermal comfort leads to constantly growing consumption due\nto increased living standards in developing countries [3].\nIndoor thermal comfort is based on standards that define an adequate\nrange of temperatures in the built environment (residence, office, shopping\nmall, factory, etc.) depending on their use and the habits of occupants [7, 8].\nHence, the acceptable temperature range around an optimal temperature can\nvary from several degrees Celsius (◦C) to a much narrower range, e.g., ±1◦C,\ndepending on the context. It must be noted that each scenario imposes dif-\nferent requirements on HVAC control systems, and random events caused by\n2\n\n\noccupant behavior or faulty sensors can further affect system performance.\nConcretely, in residences, the optimal temperature window recommended by\nthe World Health Organization is in the 18-24◦C [9].\nWhile maintaining\nthermal comfort in high-income households with healthy occupants poses no\nproblem, certain factors such as age, health issues or poverty may impose\nsevere constraints on how the room temperature is set or even make achiev-\ning thermal comfort unfeasible[10].\nFor instance, elderly people suffering\nfrom hypothyroidism often feel cold even at 24°C, since their bodies produce\nless heat than normal, and medication cannot fully solve this problem [11].\nAnother example, economic constraints necessitate low-income households\nlowering the temperature to 18–19◦C [5, 9]. Note that, the combination of\nconstraining factors, as in the case of maintaining thermal comfort for the\nelderly with hypothyroidism in low-income households, can lead to unfeasible\nsolutions.\nIn industrial settings, maintaining an appropriate temperature range is\nnot just about comfort but also about ensuring product quality and pro-\ncess efficiency.\nThus, depending on the industrial processes, temperature\nconstraints can be either relaxed or strict. For instance, in industrial green-\nhouses, the production of tomatoes requires an optimal temperature close\nto 25◦C during day time [12]. As a general rule, the thermal comfort win-\ndow for plants is approximately ± 6◦C around the optimal temperature [13].\nThis means that, for most stages of tomato plant and fruit development,\ntemperatures up to 29◦C remains within the comfort zone. However, during\npollen production, a temperature of 29◦C is the threshold when the pollen\nfrom the tomato plants becomes completely sterile. Given the complexity of\nindoor microclimates, an advanced heating ventilation and air-conditioning\n(HVAC) control system that can assess constraints and optimize both en-\nergy consumption and thermal comfort is a must-have for households and\nindustries.\nA common way to classify control approaches to regulate HVAC systems\nis by dividing them into two categories: model-free and model-based [14].\nAmong model-free methods, rule-based control is widely used due to its sim-\nplicity but it cannot manage the complex dynamics of indoor microclimate,\nwhich makes it not optimal [14]. Many recent studies have focused on rein-\nforcement learning (RL), a model-free machine learning (ML) method which\ncan be used for controlling the complex systems [15, 16, 17], including in-\ndoor environment microclimate [18, 19]. RL algorithms are often classified\ninto value-based [18] and policy-based methods [20]. To be applicable, both\n3\n\n\ntypes of RL methods require only the Markov property (the next state de-\npends only on the current state and action). Further, RL methods converge\nin highly unstable ways due to sampling variance, which requires consider-\nable effort to tune the model’s hyperparameters [21, 22]. In practice, hybrid\napproaches to relax constraints on the Markov property and reduce sampling\nvariance are widely used including, data-driven methods or simulations of the\nenvironment to accelerate online learning and reduce data variance [23, 22],\nthereby improving the stability of RL algorithms. The main disadvantage of\nRL based approaches is that either its proper implementation necessitates a\nlarge amount of data or it becomes computationally costly.\nTurning to model-based control approaches, linear model predictive con-\ntrol falls short in efficiency to describe complex nonlinear dynamics [14, 24,\n25]. Among the best performing non-linear models, nonlinear model pre-\ndictive control (NMPC), and machine learning (ML) methods are the most\npromising approaches in control systems, particularly thermal comfort con-\ntrol in buildings [26, 27]. To date, several ML methods, including support\nvector machines, decision trees, statistical algorithms, Bayesian networks,\nand Recurrent neural networks have been applied to different problems in\nindoor thermal control, showcasing the good performance, with low predic-\ntion errors [28, 29]. However, like all data-driven approaches, ML methods\nrequire a significant amount of real-world data. Furthermore, as these ap-\nproaches are often fine-tuned to the specific data for training, their ability\nto generalize to new data from similar buildings typically requires additional\nexposure to the new data.\nIn contrast to the “black box” approach that ML represents, microcli-\nmate dynamics can be modeled based on the physical principles of mass and\nenergy conservation which is known as “white box”. Examples of such mod-\nels include commercial software such as, e.g., TRNSyS [30] and EnergyPlus\n[31], which allow for detailed design of buildings and microclimate dynamics\nsimulation [32]. Such models can provide accurate enough dynamics that\ncan be utilized for controller design. However, the design process is time-\nconsuming and requires significant modeling efforts and expert know-how,\nwhich precludes the widespread use of the software. Moreover, changes in\nbuildings and systems with time should inevitably lead to an update of the\nmodel, which complicates the controller support. Another point of concern\nis the presence of stochastic and uncertainty effects influencing the controller\nbehavior. As this cannot be accounted for by this type of model, the quality\nof the predictions is reduced [14].\n4\n\n\nRecent research suggests that hybrid approaches combining data-driven\nmodels with physics-based models can address these limitations [14]. This\ncombination is often referred to as a “grey box” approach where both types\nof models can be merged into a single larger model. In fact, the physics-\nbased model discards all unrealistic predictions, and hence acts as a very\nstrong regularizer, stabilizing learning and prediction processes of the data-\ndriven model. Allowing the data-driven model to find unknown parameters\nof the physics-based model and add observed information from the physical\nprocesses beyond the assumptions and limitations required for the physical\nmodel to be computable. This approach can significantly improve the gen-\neralization capabilities of the model, while keeping the advantages of data\ndriven approaches [14]. Bayesian deep learning has advantages over the other\ngrey box methods as it allows to embed prior knowledge into the model while\nalso allowing to handle the inherently stochastic and noisy real world data\nefficiently, which is reflected in higher data efficiency and relaxed dataset\nrequirements [33].\nOverall, in spite of significant progress in the field of optimal indoor mi-\ncroclimate control in the recent years, the following shortcomings remain to\nbe addressed:\n• Effective models at short horizons tend to under-perform at long hori-\nzons and conversely, which limits the scope of their applications because\nof varying reliability for different prediction horizons.\n• High-performance models like digital twins or specialized neural net-\nworks lack generalization capabilities and require expert work (as for\nthe initial training) to fine tune the model using large amounts of qual-\nity data [34].\n• Lack of modularity as there is only a choice between all-in-one control\npredictive architecture and stand-alone pieces (model, filter, control\nlogic, etc.) The former limits the applicability of developed tools, while\nthe latter results in overcomplicated implementations.\n• Lack of robustness to unobservable non-linear variables including mea-\nsurement noise and thermal inertia.\nTo address these limitations, we proposed a modular, and hybrid model\nbased on the Bayesian neural networks for indoor temperature prediction.\n5\n\n\nThe model is rooted in the combination of Bayes’ theorem and computational\nmodels that allows incorporating the prior knowledge of the system into the\nmodel, which reduces data requirements for successful fine tuning.\nIn this work, we modeled a single room building in a “warm summer\nhumid continental” climate, with a realistic weather, and HVAC response\nto generate a synthetic dataset. Later, we implemented a Bayesian neural\nnetwork based on the well-studied neural networks for denoising and indoor\ntemperature prediction at different prediction horizons. We addressed the\ncomplexity and scalability issues by combining deep learning methods [35]\nand variational inference [36, 37]. Our proposed model is scored using the\nstandard metrics for regression, including, root mean squared error (RMSE),\nmean absolute error (MAE), and the coefficient of determination R2. We\nscored our model for different prediction horizons and included a fidelity\nband method, exploring the trade-offs in relaxation in few-minute violations\nof the fidelity band. This is well-suited for tasks that look for divergence from\nmeasurements rather than for short-lived events. Also, we present state-of-\nthe-art benchmarks from the scientific literature. The main contributions of\nthis paper are as follows:\n• The modular design of this model allows the different components of\nour model such as denoising, or prediction to be used independently.\n• To address the memory effects in energy systems, and to capture long-\nterm dependencies, we propose using a recurrent neural network with a\ngated recurrent unit, which is well suited to problems involving memory\neffects [38].\n• We implement a deep Kalman filter with self-calibrating capabilities,\nusing a one dimensional convolutional neural network which is robust\nto noise levels beyond those used during the training process based on\n[39].\n• Our proposed training method is based on variational inference, which\nis one of the most efficient probabilistic approaches to machine learn-\ning [37]. Furthermore, we achieve probabilistic modeling at the cost of\ndeterministic modeling by leveraging the intrinsic distribution of mea-\nsurement noise.\n• We achieved RMSE of 0.2455, MAE of 0.162, and R2 of 0.926 for a\n150-minute prediction horizon. Compared to prior studies, the model\n6\n\n\nachieves lower RMSE (0.2–0.27 ◦C) than existing HVAC prediction\nmodels, which typically show RMSE 0.6 ◦C. Results indicate that\nthe performance remains stable across different prediction horizons\n(30–2400 minutes).\nThe article is organized as follows. In section II, we address the modeling\nand simulation of the indoor temperature dynamics involving the generation\nof synthetic data on the one hand, and its probabilistic description on the\nother hand. In section III, we present the proposed Bayesian ML architec-\nture, including descriptions of the training method and the loss function.\nSection IV is devoted to the obtained results, including performance metrics,\nand further application of our trained model to HVAC control: fine-tuning,\nexamples of use, including demand response participation with thermal loads\nand equipment fault detection. Section V ends the article with our conclu-\nsions.\n2. Methodology\n2.1. Indoor microclimate model and simulation\nIn this work, using the following assumptions, we simulate a single ther-\nmal zone (single room) building, which allows for a clear interpretation of the\nresults accounting for the complexity of the indoor environment subjected to\nthe weather as an external constraint:\n• The room is sufficiently homogeneous to use a lumped simulation method.\nIn practice, this reflects the fact that many households do not yet have\nmodern, programmable thermostats, as is the case for 70% of Ameri-\ncan households [40]. This implies that a single sensor provides sufficient\ninformation, but it does not.\n• We consider two parameters to characterize thermal comfort: the ob-\nserved (or measured) temperature in the room Tobs and the ventilation\nin the room, V , which regulates the concentration of carbon dioxide.\nThis constitutes a microclimate state.\n• The ventilation works in a linear regime: when the ventilation is in the\nOFF (resp. ON) position, the concentration of CO2 in the room grows\n(resp. decreases) linearly with time, with a coefficient coff (resp. con).\n7\n\n\n• The outdoor temperature, Tout, is an external observable state variable,\nwhich influences the control system behavior.\n• Heating, ventilation and cooling are controlled. The control space is\ndefined for all devices by binary state variables with values 1 or 0\ncharacterizing the ON or OFF state: ah = {0, 1}, avent = {0, 1} and\naac = {0, 1}.\n• Thermal inertia is characterized by three unobserved (i.e. not mea-\nsured by sensors) parameters: the average temperature of the room’s\nwalls, floor and ceiling, Tw, the temperature of the air near the heater\nTh, the air conditioner coils temperature Tac. Note that as cooling re-\nlies on smaller temperature gradients and forced convection, we assume\nthat the cooling system inertia is insignificant; hence, Tac has compara-\ntively a smaller value than Tw and Th, and does not influence the room\ntemperature when the air conditioner is off.\n• The observed temperature can be written as: Tobs = T + ϵ, where T\nis the true average temperature in the room at time t, and ϵ is the\nmeasurement noise which is assumed to be normally distributed with\na zero mean ϵ ∼N(0, σ). Both T and ϵ are unobservable variables –\nonly their sum is observable.\n• We selected a sampling frequency of one observation per minute as it\nis the highest available resolution for weather forecasts [41]. Also, we\nshow that this granularity level may well apply to problems such as\ndemand response and fault detection as discussed in Sec. 3.2.1 and\n3.2.2.\n• The outside temperature Tout is assumed to be observed with a high\nprecision ϵout such that ϵ ≫ϵout. We consider changes during a 24-\nhour period mimicking the effects of solar radiation on the weather by\nsampling from a cosine function [42].\nThe system of equations modelling the dynamics of the simulated micro-\nclimate accounting for the (simulated) weather, based on the assumptions\n8\n\n\nabove, thus reads:\nT t+1\nobs\n=\nT t+1 + ϵ\n(1)\nT t+1\n=\nT t + (T t\nh −T t)f(T t\nh, T t) + (T t\nw −T t)g(T t\nw, T t)\n+\nat\nvent(T t\nout −T t)ϕ(T t\nout, T t) + at\nac(T t\nac −T t)h(T t\nac, T t)\n(2)\nT t+1\nh\n=\nT t\nh + fh(T t\nh, at\nh) + (T t −T t\nh)gh(T t, T t\nh)\n(3)\nT t+1\nac\n=\nT t\nac + fac(T t\nac, T t)\n(4)\nT t+1\nw\n=\nT t\nw + (T t −T t\nw)fw(T t, T t\nw) + (T t\nout −T t\nw)gw(T t\nout, T t\nw)\n(5)\nV t+1\n=\nV t + at\nventcon −(1 −at\nvent)coff\n(6)\nT t+1\nout\n=\nT t\nout + fout(T 1\nout, T t\nout) + hout(t) + gout(X ∼N(0, 1))\n(7)\nwhere f, g, ϕ, h, fh, gh, fac, fw, gw, coff, con, fout, hout and gout are non-\nnegative functions and parameters characterizing non-linear effects on the\ntime evolution of the indoor temperature and CO2 concentration (See Ap-\npendix A for additional details). They are selected to simulate a single-room\nbuilding that can maintain a set temperature of 25◦C with an outside temper-\nature range from −30◦C to 35◦C which covers the possible temperature range\nin a “warm summer humid continental” climate. Note that in this model, the\nfunction gout mimics the combined effects of environmental variables changes\n(humidity, wind direction and speed, and cloudiness denoted with the ran-\ndom variable X ∼N(0, 1) in Eq. (7)) on the short-term variations of Tout.\nAlso, as the variations in daily temperature usually are not extreme (up\nto 20◦C between the minimum and maximum temperatures throughout the\nday), we add a weak penalization constraint to the model to ensure that Tout\nis bounded.\nOwing to its simplicity, the model can simulate a wide class of dynamics\ncorresponding to different building types and climates. A graphic represen-\ntation of the model is presented in Fig. 1. We use this model to generate a\nsynthetic dataset for the training and validation stages of the neural network\nproposed in section 2.2. A sample of the dataset is presented in Fig. 2.\nIn sections 3.2.1 and 3.2.2 respectively, modified versions of this simulation\napproach are used to generate synthetic data for the proposed applications:\ndemand response using the thermal-load and HVAC system fault detection.\n2.2. Indoor microclimate probabilistic description\nOur approach follows a previous work on deep Kalman filter for climate\ncontrol [43], which is based on deep Kalman filter [39] and variational autoen-\ncoder [44] approaches. The generated synthetic data can be approximated\n9\n\n\nFigure 1: Graphical representation of single thermal zone test case used for synthetic data\ngeneration.\nby probabilistic modeling, allowing to pass prior knowledge of the microcli-\nmate state to the Bayesian machine learning model, hence making it possible\nto reconstruct the different unobserved physical parameters of our simulated\ntest building with a Bayesian model [45]. We use historical data to define all\nunknown parameters in the model by using our prior knowledge of the mod-\neled measurement noise and thermal inertia. The observed parameters are\nthe microclimate state variables, the external state variables and the control\nsystem response state, as defined in section 2.1.\nThe probability of observing the noisy temperature Tobs with a given\nnoiseless temperature T at any time t follows a normal distribution. The un-\ncertainty between the measured (noisy) temperature and the actual (noise-\nless) temperature reflects the influence of external noise, which we assume\nis some white Gaussian noise stationary in time. Therefore, we can describe\nthe conditional probability density function (pdf) of observing T t\nobs given T t\nas follows:\nP[T t\nobs|T t] =\n1\n√\n2πσ exp\n\u0012\n−(T t\nobs −T t)2\n2σ2\n\u0013\n(8)\nIn our simulation, we modelled thermal inertia as a memory-less system in-\n10\n\n\n0\n50\n100\n150\n200\n250\n300\nTime\n24\n25\n26\n27\nTemperature\nDenoised temperature\nSet temperature\nNoisy temeprature\n0\n50\n100\n150\n200\n250\n300\nTime\n2.5\n3.0\nTemperature\nOutside temperature\n0\n50\n100\n150\n200\n250\n300\nTime\n0\n1\nActions\nOn/Off commands\nHeating\nVentilation\nAC\nFigure 2: Example of synthetically generated data using the model presented in Section\n2.1.\nvolving unobserved variables Th and Tw. Here to take into account thermal\ninertia, we consider dynamics with memory (non-Markovian dynamics) of T\ninstead of memory-less dynamics in expanded space (with unobserved vari-\nables Th and Tw). The pdf of T t given the history of states from observation 1\nto observation t−1 of our observed variables T t−1:1, at−1:1, T t−1:1\nout\nis described\nas follows:\nPθ[T t|T t−1:1, at−1:1, T t−1:1\nout\n] =\n1\n√\n2πs exp\n\u0012\n−(T t −µt\nθ)2\n2s2\n\u0013\n(9)\nwhere µt\nθ = µθ(T t−1:1, at−1:1, T t−1:1\nout\n) reflects the system memory and is de-\nscribed using a parametric family of functions. µθ returns the expected value\nof the next temperature of the indoor air. Note that µθ depends on all pre-\nvious values of indoor temperatures, outside temperatures, and history of\n11\n\n\ncontrol signals. Also, notice that we use t : 1 in our notation for the range of\nobservations {t, t −1, . . . , 1}. We assume that the room parameters change\nvery slowly. Hence, they are stationary in time. We can exploit this feature\nin different applications, including fault detection, which is discussed in sec-\ntion 3. The most natural choice to approximate the family of functions µθ is\na recurrent neural network (RNN) [46]. The particular form of this RNN is\ndiscussed in Section 2.3.2.\nThe most common approach to find parameters θ of a statistical model\n(i.e., a suitable parametric family of functions) Pθ is the maximum likelihood\nmethod (MLE) [47]. In MLE we aim to discover the set of parameters ˆθ\ncalled the maximum likelihood estimator, searching among the parameters θ\nover the parameter space θ. The maximum likelihood estimator ˆθ maximizes\nthe likelihood function Lθ, making the observed data most probable under\nthe assumed statistical model. For practical reasons, we use log-likelihood\ninstead of likelihood:\nLθ\n=\nlog Pθ[T t:1\nobs|T t−1:1, at−1:1, T t−1:1\nout\n]\n=\nlog\nZ\ndT 1, . . . , dT t\ntY\nτ=2\nP[T τ\nobs|T τ]Pθ[T τ|T τ−1:1, aτ−1:1, T τ−1:1\nout\n] (10)\nNote, the variables T t, . . . , T 1 are unobserved , meaning we have a so-called\nincomplete likelihood function. By incompleteness, we mean that the like-\nlihood is the result of marginalization over some unobserved variables Z:\nP[X] =\nR\nP[X, Z]dZ that we cannot estimate directly. We can use a well-\nknown method based on evidence lower bound (ELBO) instead [36]. Shifting\nour goal to find the argmax of the incomplete likelihood function and the\nvalue of the unobserved variables.\nIn the ELBO approach, for any given incomplete likelihood, we can build\nthe following lower bound:\nlog P[X] ≥\nZ\ndZq[Z|X] log P[X, Z]\nq[Z|X]\n(11)\nwhere q[Z|X] is any pdf over Z.\nThe bound becomes exact if and only\nif q[Z|X] = P[Z|X]. In practice, one can use some parametric family to\napproximate q[Z|X]. The final formula reads:\nlog Pθ[X] >\nZ\ndZq˜θ[Z|X] log Pθ[X, Z]\nq˜θ[Z|X]\n(12)\n12\n\n\nwhere ˜θ parametrizes the pdf over the unobserved parameters. By maximiz-\ning ELBO over θ and ˜θ, we maximize our incomplete likelihood function and\nfind the unobserved variables. Now, going back to our case, the true indoor\ntemperature T plays the role of an unobserved variable that we aim to find.\nFor convenience, we choose q˜θ in the form:\nq˜θ[T t:1|T t:1\nobs, at:1, T t:1\nout] =\n1\n√\n2π˜σt\n˜θ\nexp\n \n−\n(T t −˜µt\n˜θ)2\n2˜σt2\n˜θ\n!\n(13)\nwhere ˜µt\n˜θ = ˜µt\n˜θ(T t:1\nobs, T t:1\nout, at:1) and ˜σt\n˜θ = ˜σt\n˜θ(T t:1\nobs, T t:1\nout, at:1) are also paramet-\nric families, which we choose to approximate in the form of a single one-\ndimensional convolution neural network (CNN) [48]. For more details, see\nSection 2.3.1. ˜µt\n˜θ can be interpreted as our denoiser and ˜σt\n˜θ as error of denois-\ning. Similarly to Eq. (10), to find the exact solution for the ELBO function\nwe plug equations (8), (9) and (13) under the integral over time in Eq. (12).\nThe ELBO function takes the following form:\nELBO =\nZ\ntY\ni=1\ndT i\n1\n(2π)t/2 Qt\nτ=2 ˜στ\n˜θ\nexp\n \n−\nt\nX\nτ=2\n(T τ −˜µτ\n˜θ)2\n2˜στ2\n˜θ\n!\n|\n{z\n}\nq˜θ[T|Tobs] from Eq. (13)\n×\n\"\nlog\n(\ntY\nτ=2\n1\n√\n2πσ exp\n\u0012\n−(T τ\nobs −T τ)2\n2σ2\n\u0013\n|\n{z\n}\nP[T τ\nobs|T τ] from Eq. (8)\n1\n√\n2πs exp\n\u0012\n−(T τ −µτ\nθ)2\n2s2\n\u0013\n|\n{z\n}\nPθ[T τ|T τ−1:1,aτ−1:1,T τ−1:1\nout\n] from Eq. (9)\n)\n−log\n(\n1\n(2π)t/2 Qt\nτ=2 ˜στ\n˜θ\nexp\n \n−\nt\nX\nτ=2\n(T τ −˜µτ\n˜θ)2\n2˜στ2\n˜θ\n!\n|\n{z\n}\nq˜θ[T|Tobs] from Eq. (13)\n)#\n(14)\nThis integral cannot be calculated analytically, but it can be estimated by\nsampling from q.\nTo do so, we need to perform the following change of\nvariables: ϵτ = (T τ −˜µτ\n˜θ)/˜στ\n˜θ, and T τ = ϵτ ˜στ\n˜θ + ˜µτ\n˜θ. This change of variables\nis called the reparametrization trick [44]. After the change of variables and\n13\n\n\ncalculating the integral, equation 14 can be expressed as:\nELBO =\n*\n−t\n2 log 2π −t log σ −t log s +\nt\nX\nτ=2\nlog ˜στ\n˜θ −\n1\n2σ2\nt\nX\nτ=2\nh\nT τ\nobs −ϵτ ˜στ\n˜θ −˜µτ\n˜θ\ni2\n−1\n2s2\nt\nX\nτ=2\n\u0014\nϵτ ˜στ\n˜θ + ˜µτ\n˜θ −µτ−1\nθ\n\u00152\n+\nt\nX\nτ=2\n(ϵτ)2\n2\n+\nϵ∼N(0,I)\n(15)\nFinally, after partial averaging over ϵ, equation (15) becomes the following\nexpression:\nELBO\n=\n−t\n2 log 2π −t log σ −t log s +\nt\nX\nτ=2\nlog ˜στ\n˜θ\n−\n1\n2σ2\nt\nX\nτ=2\nh\u0002\nT τ\nobs −˜µτ\n˜θ\n\u00032 + (˜στ\n˜θ)2i\n−\n1\n2s2\nt\nX\nτ=2\n(\n(˜στ\n˜θ)2 +\n*\u0014\n˜µτ\n˜θ −µτ−1\nθ\n\u00152+\nϵ∼N(0,I)\n)\n+ t\n2\n(16)\nThe average over ϵ left, can be estimated by sampling from the normal distri-\nbution with standard parameters. Then, using gradient ascent in the space\nof parameters θ and ˜θ, we find the optimal parameters of the ELBO func-\ntion for both parts: the denoiser and the predictor. Therefore, the ELBO\nfunction will play the role of our loss function. In practice, using the Vari-\national Bayesian approach, both parts (dynamics predictor and denoiser)\ncan be trained simultaneously (i.e. allowing error gradients to be backprop-\nagated through both parts and optimizing a single, unified loss function).\nOur approach does not demand special probabilistic libraries, which can be\ncomputationally expensive, the sampling from the normal distribution for ϵ,\ncan be approximated from the extracted noise ˜στ\n˜θ.\n2.3. Neural network architecture\nThe all-in-one method mentioned above includes two parts. The first part\ncalculates the pdf of the denoised history of states with a given noisy his-\ntory of states P[st\ndenoised, . . . , s1\ndenoised|st\nnoisy, . . . , s1\nnoisy]. This distribution plays\nthe role of denoiser and filters out noise from historical data. We choose to\nparametrize this pdf using a one-dimensional convolutional neural network\n14\n\n\nin the time domain, as practice shows CNNs are exceptionally resilient to\ndata distortion and computationally efficient [49]. Other neural network ar-\nchitectures, including RNNs and deep autoregressive networks, can also be\nconsidered as alternatives for parameterizing this pdf. The second part cal-\nculates the distribution over the next state of the system with a given history\nof previous states P[st+1\ndenoised|st\ndenoised, . . . , s1\ndenoised]. A RNN or a deep autore-\ngressive network can parameterize this pdf, and the pdf plays the role of\na predictor. Here, we choose a RNN, to parameterized this pdf as RNNs\nallow for controlling memory effects importance in the prediction process\n[50], which is critical for modeling thermal inertia. The whole architecture\ncan be trained self-consistently by using the Bayesian approach. This archi-\ntecture is the adaptation and generalization of the recently developed deep\nKalman Filter for energy systems [39] which shows excellent performance on\nthe given problem. The particular implementation of this architecture and\nnumerical experiments with this architecture are discussed extensively in the\nnext section.\n2.3.1. Architecture of CNN for denoising\nWe use a one-dimensional CNN as the denoiser. The denoiser takes as an\ninput a concatenation of the actions array a, the observed temperature array\nTobs and the outside temperature array Tout. As a result, we get a matrix of\nshape 3 × t. Then, this matrix goes through 4 one-dimensional convolution\nlayers. Finally, we get a denoised observed temperature ˜µ and the standard\ndeviation of observed noise ˜σ. The diagrammatic representation of this chain\nof transformations is shown in Fig. 3.\n2.3.2. Architecture of RNN for dynamics prediction\nWe approximate the function µθ, used as the parameters of the system\ndynamics using an RNN. The RNN cell in our scheme consists of a gated\nrecurrent unit (GRU) [51] and a small fully connected neural network. The\ndimension of the GRU hidden state is 3. The GRU cell takes as an input\na concatenation of the previous action vector codified in a one-hot vector of\ndepth 4, the previous temperature in the room and the previous outside tem-\nperature. Then the GRU cell’s hidden state goes through a fully connected\nneural network and returns an update of the previous temperature. Finally,\nthis update and the previous temperature are summed up thus providing the\nprediction of the next step temperature. A graphical representation of this\n15\n\n\nt\n3\nConv : 3 →8\nConv : 8 →32\nConv : 32 →8\nConv : 8 →2\nt\n2\n˜µ\n˜σ\na\nTobs\nTout\nFigure 3: Architecture of the denoiser.\narchitecture is shown in Fig. 4. The whole data flow, including the chain of\nRNN cells, is illustrated in Fig. 5.\n2.3.3. Training data\nThe modelled environment is dynamic and includes realistic low-noise\nsimulations of a wide range of outdoor environments. The dataset includes\na range of noise levels from 0.01 up to 0.25 standard deviations, the upper\nbound was selected as it represents a maximum cumulative error of one de-\ngree Celsius, corresponding to the noise level of the cheapest among popular\nArduino sensors as the DHT11 or TMP36. The different noise levels help the\ndeep Kalman filter to generalize observed data from many possible sources.\nThis feature allows our model to be deployed in different setups without los-\ning performance. The dataset was created using different starting conditions\nfor the simulations with a length of 3000 (1500) minutes, later each simula-\ntion was divided into 10 (5) sequences of 300 minutes. This approach has\nthe advantage that only a fraction of the starting points of the simulations\nare determined by the user, while most starting points are chosen randomly\nfrom nearby values, therefore the user cannot introduce bias into the sim-\nulations by mistake. Also, it allows the simulation of separate moments of\n16\n\n\nGRU\ndim = 3\nht\nht+1\none hot action(t), T(t), Tout(t)\nFC\nT(t)\nT(t + 1)\nFigure 4: Architecture of one RNN cell\nthe day-night cycle. All the defined model parameters in section 2.1, which\nconstitute the state space of our problem were bounded and uniformly sam-\npled as shown in Table 1. As a final step a subset was randomly selected\nfor the subsequent simulations. Similarly, a 2400-minute validation dataset,\na fine-tuning dataset, a demand response dataset and a fault dataset were\ncreated with 500 simulations each.\nAfter training, we can use our model to predict the dynamics of the in-\ndoor temperature. The prediction consists of three parts. First, we pass\nhistory through the denoiser to extract true indoor temperature. Then we\npass cleaned history through RNN to reconstruct the hidden state of RNN\nbefore prediction. Finally, we predict dynamics using a preliminary calcu-\nlated hidden state, the future sequence of control signals, and the prediction\nof outdoor temperature.\n3. Results\nIn this section, we discuss the results achieved by training the proposed\nneural network, including synthetic dataset description, performance metrics,\nfine-tuning and specialization strategies, robustness to measurement noise,\nand finally two application cases outside typical predictive control: thermal\n17\n\n\nCNN\nRNN\nRNN\nRNN\nhin\nRNN\nRNN\nRNN\na\nTobs\nTout\nerror\na\nTout\nTdenoised\nTdenoised\ndenoised history\nT1\nT2\nT3\nT4\nT5\nT6\nh6\nT0\nprediction\na\nTout\nfuture\nT1\nT2\nFigure 5: Schematic illustration of the data flow at the prediction stage.\nDR event length prediction and fault detection in HVAC and thermal enve-\nlope.\n3.1. Indoor temperature prediction\n3.1.1. Simulation validation\nOur model simulates a single-room building in a “warm summer humid\ncontinental climate” capable of maintaining a set temperature of 25 ◦C with\nan outside temperature range from −30◦C to 35◦C. To validate the correct\nbehaviour of our model we look for expected behaviour using the scenarios\ndescribed in Table 2.\nGraphical demonstrations of correct behaviour are\nshown in Fig. 6. Note that we use simulated minute weather data. Note that\nsuch a forecast data is rare in current applications; however, it is becoming\nincreasingly available due to the benefits it represents for solar and wind\npower generation [52, 53]. Although 5-, 10- and 15-minute forecast data are\nwidely accessible and can be used with our model, this would take a toll on\nits performance.\n18\n\n\nParameter\nTraining dataset\nValidation dataset\nStart\nEnd\nSamples\nStart\nEnd\nSamples\nNoise level [p.u.]\n0.01\n0.25\n5\n0.01\n0.25\n9\nIndoor temperature [K]\n293.15\n303.15\n5\n293.15\n303.15\n8\nVentilation level [-]\n20\n60\n4\n20\n60\n10\nHeater temperature [K]\n293.15\n340.15\n5\n293.15\n340.15\n8\nWall temperature [K]\n273.15\n308.15\n10\n273.15\n308.15\n14\nOutside temperature [K]\n253.15\n308.15\n30\n253.15\n308.15\n39\nTotal size\n170000\n3467520\nSequences per simulation\n10\n5\nSelected subset\n10000 (100000)\n9000 (45000)\nTable 1: Range, sampling density and size of the training and validation datasets.\n3.1.2. Performance metrics\nStandard metrics for time series prediction are RMSE, MAE and the co-\nefficient of determination (R2). The presented metrics are used to evaluate\nour model’s prediction performance at different time horizons: 30, 60, 90,\n120, 150 and 2400 minutes. The results are presented in Table 3. We can\nobserve that the quality of the model is overall consistent for different pre-\ndiction horizons, and allows for a wide implementation of tasks that require\npredictions from tens of minutes to several hours ahead. To evaluate the per-\nformance of our model, we compared it with state-of-the-art models across\ndifferent metrics. Regarding MSE metric, several models compared by Afroz\net al. [29], report values ranging from 0.003 to 0.18, depending on the pre-\ndiction horizon (for short 5-minute predictions up to 3-hour predictions). In\ncomparison, our model achieves MSE values varying from 0.038 to 0.0762.\nAmong the models compared in [29], only the one proposed by Afroz et\nal., outperforms our model in the few-hours prediction task. As regards the\nRMSE, state-of-the-art models typically report values around 0.6◦C [54, 55],\nwhile the recent model proposed by Bampoulas et al. boasts an outstanding\nRMSE of 0.188◦C for an hour-ahead prediction and 0.42◦C for a day-ahead\n19\n\n\nScena-\nrio\nNoise\nTout =\ncon-\nstant\nTemperature\nrelation\nExpected outcome\n1\nNo\nYes\nTout = Tset = Tobs\nTobs = Tset = constant\n2\nNo\nNo\nTout ≈Tset ≈Tobs\nTobs follows Tout.\n3\nYes\nYes\nTout = Tset = Tobs\nTobs ≈Tset (with\nnoise).\n4\nNo\nYes\nTout ≪Tset ≈−30◦C\nTobs < Tset (cannot\nreach set point).\n5\nNo\nYes\nTout ≫Tset ≈35◦C\nTobs > Tset (cannot\nreach set point).\n6\nYes\nYes\nTout = Tset −20◦C\nNoise introduces\nvariations in Tobs; the\ncontrol signal is\nstochastic.\nTable 2: Scenarios with expected outcomes under varying conditions. Here, Tset refers to\nthe target temperature for the control system.\nprediction [56]. Since our model achieves a RMSE ranging from 0.197◦C for\n30 min prediction horizon to 0.276◦C for a 2400 min prediction horizon, its\nperformance is comparable if not better than most available models. Note\nthat our model performance remains stable for different prediction horizons\ncompared to all the reviewed models. Further, it must be noted that, to the\nbest of our knowledge, a benchmarking framework for such models is still\nlacking. Indeed, full performance comparison with works such as, e.g., that\nof Lopez-Villamor et al., who predicts HVAC load for commercial buildings\nwith an R2 value of 0.965 [57], or that of Shi et al., who propose a deep RL al-\ngorithm for accounting for individual thermal comfort preferences achieving\nenergy savings up to 39% [58], cannot be directly made in spite of similarities\namong the works. We present validation tests of our model using open source\ndatasets in section 4.2.\nAnother way to measure the quality of the model is a fidelity band, where\nwe can show the percentage of the validation dataset in which the prediction\n20\n\n\n \n  \n   \n   \n   \n   \n   \n    \n    \n    \n    \n    \n    \n           \n                    \n               \n                 \n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n           \n                   \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n               \n       \n           \n  \nTime\nTime\nTime\nTemperature\nTemperature\nActions\n(a) Scenario 1\n \n  \n   \n   \n   \n   \n   \n    \n    \n    \n    \n    \n           \n                    \n               \n                 \n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n           \n                   \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n               \n       \n           \n  \nTime\nTime\nTime\nTemperature\nTemperature\nActions\n(b) Scenario 2\n \n  \n   \n   \n   \n   \n   \n    \n    \n    \n    \n           \n                    \n               \n                 \n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n           \n                   \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n               \n       \n           \n  \nTime\nTime\nTime\nTemperature\nTemperature\nActions\n(c) Scenario 3\n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n  \n  \n  \n           \n                    \n               \n                 \n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n           \n                   \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n               \n       \n           \n  \nTime\nTime\nTime\nTemperature\nTemperature\nActions\n(d) Scenario 4\n \n  \n   \n   \n   \n   \n   \n    \n    \n    \n    \n    \n    \n    \n           \n                    \n               \n                 \n \n  \n   \n   \n   \n   \n   \n    \n    \n    \n           \n                   \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n               \n       \n           \n  \nTime\nTime\nTime\nTemperature\nTemperature\nActions\n(e) Scenario 5\n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n  \n  \n  \n           \n                    \n               \n                 \n \n  \n   \n   \n   \n   \n   \n    \n \n \n           \n                   \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n               \n       \n           \n  \nTime\nTime\nTime\nTemperature\nTemperature\nActions\n(f) Scenario 6\nFigure 6: Simulation results for different scenarios.\ndeviates from the true data less than a threshold. We measured for thresholds\nof ± 1◦C, 0.5◦C and 0.25◦C. We include a parameter n for the amount\n21\n\n\nPrediction horizon\nRMSE\nMAE\nR2\n30\n0.1968\n0.128\n0.714\n60\n0.2096\n0.137\n0.833\n90\n0.2248\n0.147\n0.919\n120\n0.2365\n0.155\n0.922\n150\n0.2455\n0.162\n0.926\n500\n0.2640\n0.196\n0.9139\n1000\n0.2708\n0.203\n0.908\n1500\n0.2741\n0.207\n0.905\n2000\n0.2760\n0.209\n0.904\n2400\n0.2762\n0.209\n0.904\nTable 3: Value of typical evaluation metrics for time series prediction scoring for different\nprediction horizons.\nof consecutive out-of-range measurements that we think of as negligible, this\nmethod is suitable for tasks aiming to detect when the prediction diverges\nfrom the fidelity band, not to detect when it steps out of the band. We used\nn = 0, 5, 10, 15, 20, and 30. The resulting share of the validation dataset\nin the fidelity band range for any given prediction horizon and n, is given in\nTable 4. The data reveals that our model is suitable for predictions with a\nfidelity up to ± 0.5◦C. As a rule of thumb the model consistently performed\nwell in a fidelity band ≤2 RMSE.\n3.1.3. Measurement noise\nThe deep Kalman filter trained in a wide range of noise levels ensures\nthat our model is robust against measurement noise. This feature makes the\nmodel widely applicable on the condition that the predominant noise follows\na normal distribution, hence allowing it to be deployed independently of the\nsensor quality, whether it is an indoor temperature sensor or an analogical\nsensor if used in other settings. The control system observes the noise levels\ninfluencing the behaviour of the HVAC system, so for our model to be resilient\n22\n\n\nn\nFidelity\nPrediction horizon\nband (◦C)\n30\n60\n90\n120\n150\n500\n1000\n1500\n2000\n2400\n1\n0.991\n0.983\n0.980\n0.978\n0.975\n0.966\n0.94\n0.919\n0.904\n0.896\n0\n0.5\n0.838\n0.750\n0.682\n0.628\n0.594\n0.518\n0.478\n0.442\n0.436\n0.435\n0.25\n0.469\n0.339\n0.304\n0.281\n0.261\n0.1\n0.041\n0.022\n0.013\n0.012\n1\n0.996\n0.991\n0.988\n0.985\n0.983\n0.996\n0.991\n0.984\n0.981\n0.979\n5\n0.5\n0.955\n0.907\n0.867\n0.826\n0.792\n0.596\n0.554\n0.504\n0.494\n0.492\n0.25\n0.673\n0.497\n0.44\n0.401\n0.376\n0.214\n0.139\n0.066\n0.057\n0.051\n1\n1.000\n0.996\n0.993\n0.989\n0.988\n0.999\n0.999\n0.998\n0.998\n0.998\n10\n0.5\n0.986\n0.965\n0.947\n0.924\n0.904\n0.729\n0.661\n0.612\n0.593\n0.586\n0.25\n0.9\n0.753\n0.651\n0.560\n0.512\n0.28\n0.211\n0.139\n0.116\n0.109\n1\n1.000\n0.998\n0.996\n0.996\n0.995\n1\n1\n0.999\n0.999\n0.999\n15\n0.5\n0.996\n0.989\n0.984\n0.979\n0.973\n0.889\n0.842\n0.798\n0.768\n0.758\n0.25\n0.968\n0.901\n0.834\n0.757\n0.702\n0.369\n0.262\n0.195\n0.178\n0.173\n1\n1.000\n0.999\n0.996\n0.996\n0.996\n1\n1\n0.999\n0.999\n0.999\n20\n0.5\n0.997\n0.990\n0.985\n0.980\n0.975\n0.895\n0.848\n0.808\n0.775\n0.767\n0.25\n0.977\n0.915\n0.855\n0.787\n0.735\n0.434\n0.324\n0.249\n0.219\n0.209\n1\n1.000\n0.999\n0.997\n0.996\n0.996\n1\n1\n0.999\n0.999\n0.999\n25\n0.5\n0.999\n0.995\n0.991\n0.986\n0.984\n0.972\n0.952\n0.932\n0.908\n0.902\n0.25\n0.998\n0.976\n0.951\n0.921\n0.883\n0.556\n0.419\n0.317\n0.284\n0.273\n1\n1.000\n1.000\n0.998\n0.997\n0.997\n1\n1\n1\n1\n1\n30\n0.5\n1.000\n0.998\n0.995\n0.991\n0.988\n0.99\n0.979\n0.966\n0.954\n0.948\n0.25\n1\n0.991\n0.983\n0.968\n0.955\n0.732\n0.585\n0.477\n0.433\n0.413\nTable 4: Share of the validation set, where the prediction falls inside the fidelity band of\n± 1,0.5 and 0.25 K, for the prediction horizons 30,60,90,120,150,500,1000,1500,2000 and\n2400 minutes, and for the different n consecutive measurements up to 0,5,10,15,20,25 and\n30 minutes considered negligible.\nto measurement noise, means to have a high-performance adaptable Kalman\nfilter and also not to rely too much on indoor temperature values. This is\nimportant since a shift of trends (i.e., a change of state on the heating or\ncooling equipment) may occur at different true temperatures T. As shown\nin Table 5, the quality of our model does not depend on the measurement\nnoise levels within the range of noise used in the training data. The model is\nhighly robust to measurement noise, that it can perform well with test data\nwith unseen noise levels during the training stage (200% larger variance than\nduring training ). However, the capability to reproduce the exact shape of\nthe indoor temperature, including weak effects detection such as the cooling\n(heating) effect of ventilation, becomes compromised with noise levels outside\nthe training dataset boundaries. An example of the denoising capabilities of\nthe deep Kalman filter is shown in Fig. 7.\n23\n\n\nNoise\nRMSE\nMAE\nR2\n0.01\n0.037\n0.0215\n0.998\n0.1\n0.057\n0.043\n0.996\n0.3\n0.136\n0.108\n0.978\n0.6\n0.264\n0.211\n0.876\n0.8\n0.348\n0.278\n0.744\nTable 5: Model performance for different noise values. Noise is measured in standard\ndeviations.\n3.1.4. Fine-tuning and specialization strategies\nAs is the case for most ML models, fine-tuning is an important step in the\nmodel’s exploitation. Tweaking our simulation in a single parameter within\na 15% change can illustrate how the model performance falls significantly\neven when deployed in a very similar environment, this is shown in figure 8.\nIn a 500 samples test, the model metrics declined significantly from MAE:\n0.162 RMSE: 0.2455 R2: 0.926 as shown in Table 3 to MAE: 1.35 RMSE:\n1.97 R2: −3.68.\nDuring the fine-tuning stage, we generated a new training dataset with\nthe same parameters shown in Table 1, but with a single value for noise level\nstandard deviation fixed at 0.25, i.e. simulating a sensor with a large fixed\nerror rate and a low degradation rate. The dataset generated is equivalent\nto 1.5 months of data collection, including all the seasons of the year (i.e. a\ndataset that samples a whole day once per week), so it resembles an evenly\ndistributed sample of the year-round dataset.\nSmaller datasets could be\nused to fine-tune the model, as long as it represents the full indoor-outdoor\ndynamics variability. Note that is recommended to divide the data into small\nchunks and shuffle it, so no concrete seasonal dynamics become dominant in\nthe model. After 4000 iterations with a learning rate of 0.0001, we tested\nthe model in a 500-sample dataset the metrics correspond to the quality of\nthe original precision of the model on the original dataset MAE: 0.16 RMSE:\n0.204 R2: 0.851. The fine-tuned model may fail to reproduce the fine details\nsuch as the effects of ventilation if they are significantly different from those\nin the initial training dataset.\nAnother option to fine-tune the model is to use one fine-tuned model for\n24\n\n\n0\n50\n100\n150\n200\n250\n300\nTime\n23.0\n23.5\n24.0\n24.5\n25.0\n25.5\n26.0\n26.5\n27.0\nTemperature\nTobs\nTtrue\nTdenoised\nTdenoised ± 3\nFigure 7: Example of denoised data using the deep Kalman filter without prediction. With\ntrue and observed temperatures in black. The predicted temperature is in red. The red\nzone corresponds to the trust region of the prediction.\ncooling and another for heating, or even a third model for the dead band.\nIntegrating them into production can be done with a simple if/else logic\nto select the correct model. This option has several advantages, including\nfast-tracking the model implementation via partial implementation of the\nmodel, which can be useful for cases with a lack of historical data. Another\nadvantage is the increased precision of the models as they would record only\nthe dynamics of specific equipment, such as thermal inertia which tend to\nbe higher in heating systems than in cooling systems. For a single model\nlearning both behaviours comes with a reduced prediction quality.\nWe exemplify this strategy with a heating-only and a cooling-only model\nusing the same fine-tuning strategy. For the cooling-only fine-tuned model\nwe could achieve MAE: 0.13 RMSE: 0.164 R2: 0.893, and for heating-only\nMAE: 0.20 RMSE: 0.27 R2: 0.92.\n25\n\n\n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n  \n  \n  \n  \n           \n            \n          \n             \n                \nTime\nTemperature\n(a) MAE: 2.03 RMSE: 2.19 R2: -11.13\n \n  \n   \n   \n   \n   \n   \n    \n    \n    \n    \n    \n    \n           \n            \n          \n             \n                \nTime\nTemperature\n(b) MAE: 0.1 RMSE: 0.12 R2: 0.96\nFigure 8: Example of prediction using the model with and without fine-tuning. On the\nleft panel, the simulated building has a single different parameter with a 15% change from\nthe parameters used for training. The right panel depicts the fine-tuned model on a two\nyears dataset.\n3.2. Applications\nOne very useful application of our model is to calculate the amount of\ntime we could disconnect the HVAC system to participate in a demand re-\nsponse (DR) program. Another application is failure detection in the HVAC\nequipment, as the HVAC actions are input to our model, when the real data\ndiverges from the fine-tuned model, we can detect a change in the behaviour\nof the HVAC and alert the maintenance personnel. Given that greenhouses\nare a few hours away from major cities, early fault detection can greatly\nreduce production losses.\n3.2.1. DR in thermal loads\nHere, we give the example of a greenhouse that produces tomatoes in\nnorthern Europe with an HVAC system targeted at 25◦C with a dead zone\nof ± 1◦C.The thermal comfort zone of Tomatoes is well-known, and the\neffects of steeping out of it have also well-studied consequences [59]. For\ninstance, a heated greenhouse with tomatoes requires keeping the tempera-\nture between 22◦C and 26◦C during the day and between 13◦C and 18◦\nC during the night [59]. A controlled anticipated wind-down regime could\nbe part of a DR participation strategy, reducing the temperature down to\n20◦C or directly to 18◦C for the night regime. It is known that the indoor\nagriculture industry suffers from high energy costs, so participating in DR\n26\n\n\nusing their thermal load could yield significant economic benefits [60]. As\ngreenhouses have a large thermal mass they can participate longer than most\nbuildings, making them a perfect fit for thermal load DR. The principal task\nfor a planner using our model would be to calculate how long the greenhouse\ncan participate in each event. Our model is the perfect fit for calculating the\nlength of the DR event. Given that our model takes as input the commands\nof the HVAC system, it is possible to use it to predict the behaviour of the\nroom temperature in case of participation in a demand response program.\nForecasting and planning DR events can highly impact their efficiency and\nthe savings obtained by both the energy system and the user. When we par-\nticipate in a DR event using a thermal load, we aim to maximise the length of\nthe event, as most HVAC equipment operates only at nominal power and reg-\nulates the microclimate manipulating the duty cycle (ON/OFF state ratio).\nIn Fig. 9 we show an example of the best-case scenario and the worst-case\nscenario for our simulated greenhouse, showing the impact of planning and\nforecasting the DR event. A planned event can last more than two times\nlonger than an unplanned event.\nTo fine-tune the model, experimental data is required, turning off the\nHVAC system and recording the changes until the temperature goes out of\nthe comfort zone. We simulated such an experiment for five different tem-\nperatures for summer and five more for winter and augmented the dataset by\nmoving the event in time, in other words sliding the predicting window back\nand forward in time. Also, we included different comfort thresholds where we\ncalculated the prediction error. As we are predicting for this task the moment\nin time when the temperature drops or rises beyond the comfort limit, the\nbest metric is RMSE. A comparison of the results of the model before and\nafter fine-tuning is shown in Table 6. Note that as the data is generated using\na minute-by-minute simulation, our model is predicting the length of the DR\nevent as integers, which increases significantly the error of the model since a\nprediction deviation from the real value of 0.1 minute results in a 1 minute\npredicted deviation. For practical purposes, the model cannot use higher\ntemporal resolution data, as the weather data current minimum resolution\nis one minute. Note that, as of yet, there is no benchmark that allows us to\ntest the performance of our approach for demand response. However, works\nassociated to DR, while not directly comparable to the present research due\nto differences in methodology and objectives, show that this is an active area\nof research [61, 62].\n27\n\n\n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n  \n  \n  \n           \n                      \n               \n                  \n                 \n                        \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n                   \n                          \nTime\nTemperature\nTime\nActions\n(a)\n \n  \n   \n   \n   \n   \n   \n    \n  \n  \n  \n  \n  \n           \n                      \n               \n                  \n                 \n                        \n \n  \n   \n   \n   \n   \n   \n    \n \n \n       \n                   \n                          \nTime\nTemperature\nTime\nActions\n(b)\nFigure 9: Examples of planning and forecasting DR events with an outside temperature of\n0 degrees Celsius and a comfort boundary of 20◦C. 9a is the least desirable case, the DR\nevent starts when the building is already close to the comfort boundary, and the maximum\nduration of the DR event is 26 minutes. 9b is the most desirable scenario achievable with\nplanning and forecasting, the DR event starts in phase with the end of the heating cycle,\nmaximizing the time the DR event can last respecting the comfort boundary, the duration\nof the planned event is 56 minutes.\nMetric\nGeneral model\nFine-tuned model\nCooling\nRMSE\n21.96\n2.944\nMean\n5.706\n−1.824\nstd\n12.43\n2.3\nMetric\nGeneral model\nFine-tuned model\nHeating\nRMSE\n35.79\n3.59\nMean\n7.456\n−1.342\nstd\n13.118\n3.105\nTable 6: Results of the DR event length prediction on the generated 5 experimental data\npoints (500 after argumentation) for fine-tuning, all the recorded values are in minutes.\n28\n\n\n3.2.2. Fault detection\nAs our model accounts for outside weather dynamics and the commands\nfrom the HVAC system, the model is consistent with the weather and the\ninstalled HVAC capacity. The model will not be sensitive to changes in the\nreal HVAC system, in other words, the model can be used as a benchmark for\ncorrect HVAC behaviour and to diagnose the state of the HVAC system. To\nillustrate this possible application, once again, we can use our toy example of\nan industrial greenhouse where the yield of the plants can be severely affected\nif the greenhouse spends a few hours outside of the temperature comfort zone.\nIn fact, if a failure in the HVAC system goes undetected during an extreme\nweather event, even the whole production can be lost. For instance, during\nthe night regime in tomato production, a greenhouse in winter time, that\nloses its heating could fall from the lower comfort boundary of 12◦C to\ntemperatures close to zero, and the plants would be damaged by frostbite,\nwith possible total losses. Also, in less severe cases fault detection could still\nbe useful. For instance, if the greenhouse is participating in DR, delayed\nfault detection in the HVAC system could lead to unplanned backup system\nuse during a DR event and economic loss due to fines. Industrial greenhouses\nare usually located a few hours away from the city, so unplanned transport\nof equipment and qualified workers is problematic. Early failure detection\ncould lead to some palliative measures to extend the time window for fixing\nthe HVAC and reducing or eliminating vegetable production losses. In our\nexample, we explore the following types of faults:\n1. The heating is off and physically unresponsive, but the electronic sys-\ntem is still responsive.\n2. The heating is on and physically unresponsive, but the electronic sys-\ntem is still responsive.\n3. The cooling is off and physically unresponsive, but the electronic system\nis still responsive.\n4. The cooling is on and physically unresponsive, but the electronic system\nis still responsive.\n5. The thermal envelope is suddenly broken, equivalent to thermal insu-\nlation degradation.\nUsing our model as a fault detector presents some limitations.\nFirst,\nour model can be used to reliably predict sensor degradation only when the\ndegradation represent noise levels larger than ±2.0◦C; for lower noise levels\nour model’s robustness to measurement noise is such that the changes in\n29\n\n\nFault\nBest metrics\n#\nRMSE\nRecall\nPrecision\nMean time (Minutes)\n1\n0.8\n0.992\n1\n13.67\n2\n0.8\n1\n1\n14.03\n3\n0.8\n0.994\n0.967\n7.25\n4\n0.8\n1\n0.988\n7.38\n5\n0.8\n1\n0.983\n9.20∗\nTable 7: Results of the classification of fault events. ∗Due to the nature of the event, we\ncould only approximate ground true values.\nnoise levels would be filtered out. Also, the model can estimate the correct\nfunctioning of the HVAC equipment or the thermal envelope only when the\ndisruption affects the behaviour of the building. For instance, in the unlikely\nevent that a window is broken when the building temperature is already\nthermalized with the environment, no change would be observed.\nTo test the efficiency of the general model (i.e. without fine-tuning for\nthis specific application) fault detection capabilities in the HVAC system\nwe performed a simulation of 500 faulty events for each fault type and 500\nnon-faulty events. Using this dataset we performed a binary classification\ntask, classifying an event as faulty or not for each fault case separately. We\nselected the RMSE at a 10-minute prediction horizon as the classification\nthreshold which allows us to achieve close to 100% precision and recall scores.\nThe results are presented in Table 7. Note that, we report the prediction\ntime for correct classification, as we found a speed-precision trade-off. When\ncompared to the state-of-the-art models for fault detection in HVAC systems,\nour model outperforms all reviewed models. Hu et al. achieved an F1 score\nof 80% [63], whereas our lowest F1 score (for fault type 3) was 98%. Zhang et\nal., in their meta-study, compared several fault detection models, reporting\nsensitivity (recall) values ranging from 0.86 up to 0.996 [64], while our model\nachieves 1.0 in most fault cases, and averages a sensitivity of 0.9972 for\nall cases. As industries still rely on expert knowledge for fault detection and\ndiagnostics, models that facilitate prior knowledge integration are well-suited\nto meet industrial needs [65].\n30\n\n\n4. Validation using open-source datasets\nIn this section we analyze the conditions that define an optimal dataset for\nfull model implementation and testing. We selected three publicly available\ndatasets for model testing and implementation recommendations: PLEIAD\n[66]; LBNLL FDD [67]; and IATOBC [68]. These three datasets are described\nfurther below.\n4.1. Optimal dataset composition\nThe optimal dataset for model implementation should contain:\n• Tout: High-resolution, high-fidelity outdoor temperature measurements,\nwith 1-minute or 5-minute sampling data. The data should be smooth\nto ensure gradient stability. Data fidelity should be better than Tobs,\nwhich is the measured indoor temperature. Poor quality weather data\nwould prevent the deep Kalman filter to learn noise parameters.\n• Tobs: High-resolution, 1-minute or 5-minute data, with data fidelity not\nlower than 2◦C. The data should be smooth to ensure gradient stability.\n• ah, avent, aac: The heating, ventilation and cooling state variables (con-\ntrol commands) should be discrete state (preferably binary: ON or\nOFF) and represent the instantaneous state of the HVAC system (not\ndaily, weekly or monthly HVAC modes). If the variables are discrete\nbut not binary, all possible states should be less than 16 as the model\nuses a one-hot wrapping of depth 4. As the model is pretrained on bi-\nnary states, using a different representation would require more data.\n• Dataset span: The data set should represent a full year dynamics,\nincluding information such as, e.g., seasonality, energy saving setpoints,\noccupancy. A building in a climate with strong seasonal changes will\nrequire at least a year of data. A building with low seasonal variability\ncould be trained on at least three months of data.\nFor proper experimental validation the dataset should have indoor tem-\nperature data from two different sensors – one high-quality and one low-\nquality sensor; this permits a straightforward comparison between the de-\nnoised output of the model and the high-quality sensor measurements. With-\nout this type of measurement, the coefficient of determination metric becomes\nless meaningful. The dynamics prediction part of the model is trained on\n31\n\n\ndenoised data (as all data passes through the deep Kalman filter before pre-\ndiction), meaning that it generates smooth temperature vs time predictions.\nNote that a smooth prediction curve could be a good approximation of the\nmodeled data, and still have a negative coefficient of determination as one\ncan compare only the predicted smooth output with the noisy data.\n4.2. Dataset description\nAll datasets were preprocessed by resampling to 1-minute measurements\nusing interpolation for temperatures and nearest neighbor for the HVAC\ncommands, converting temperatures in Fahrenheit to Celsius, filtering non-\ndifferentiable shapes using the ScyiPy Savitzky–Golay filter.\nThe HVAC\ncommands were reconstructed from different control data provided in the\ndatasets. Unfortunately, none of the datasets provide adequate control data\nfor our model.\nA short description of each dataset follows:\nPLEIAD dataset. This dataset presents a one-year fully curated dataset col-\nlected in multi-zone buildings, including occupancy, at the University of Mur-\ncia in Spain [66]. The dataset has high fidelity measurements of the outdoor\ntemperature and indoor temperature. However, the sampling resolution is\nlow (10 minutes). The HVAC control information represents control modes,\nnot the actual control commands. The HVAC energy consumption is aggre-\ngated for the whole building, so actual HVAC use is not recoverable from the\nenergy data.\nLBNL FDD dataset FCU. This is an EnergyPlus single-year single-room\nsimulated dataset for fault detection [67]; note that we used the benchmark\nfaultless dataset. The simulated building has occupancy hours, with sudden\nchanges at the beginning and the end of the occupancy hours.\nThe full\ncontrol data is provided and a binary control dataset is derived from the\ncontinuous control data.\nIndoor Air Temperature and Occupant Behavior in Classroom (IATOBC) of\nhigher education building in Mediterranean climate dataset. This is a three-\nmonth dataset collected in a multi-zone building with multiple sensors in the\nselected room [68]. The outdoor temperature measurements are noisier than\nthe indoor temperature measurements. We approximated the HVAC control\nfrom window and door opening information and the heating/cooling hourly\n32\n\n\nDataset\nRMSE\nMSE\nMAE\nR2\nPLEIAD\n0.575\n0.3904\n0.462\n-1.07\nLBNL FDD data set FCU\n0.204\n0.0890\n0.174\n-6.356\nIATOBC\n0.1758\n0.0449\n0.153\n-25.46\nTable 8: Model best performance on a 150-step (minutes) prediction horizon for the differ-\nent available datasets after 5000 training steps. All metrics were calculated against noisy\ndataset.\nworking mode. No information is provided on the HVAC mode (heating or\ncooling).\nGiven the focus on technological accessibility this type of model has, we\nlimit the use of computational resources for finetuning to an equivalent of\nfreely accessible GPU usage (about 4.5 hours in Google Colab). Concretely,\nthis represents about 5000 training steps using batches of 4096 randomized\nsamples. The results of the finetuning of our model to the each of the above\ndataset are presented in Table 8. The resulting low performance when mea-\nsured by the coefficient of determination R2 is expected as we compare de-\nnoised predictions to noisy data. A coefficient of determination close to 1\nwould mean that our model overfits the data and does not perform denoising\nand prediction on denoised data. A visual analysis shows that the model has\na tendency to smooth sharp changes, sometimes overshooting. We provide\nan example of the model predicted indoor temperature in Fig. 10. On the\nleft side, we see that the model is performing well while on as shown on the\nright side, oversmoothing causes loss of information. We also note that in the\nabsence of HVAC control, external weather conditions are the main driver\nof the indoor temperature prediction. In Fig. 11, we can see that the model\nexpects the room to be controlled and has a bias towards keeping specific\nset temperatures showing that our initial training dataset is biased towards\nfully controlled environments. In our initial training dataset, lack of HVAC\ncommands together with slow changes in outdoor temperature are seen only\nwhen the room is close to thermalization with the environment inside of the\ndead band.\n33\n\n\n0\n250\n500\n750\n1000\n1250\nTime\n19.5\n20.0\nTemperature\nHistorical data\nObserved dynamics\nLearned dynamics\n0\n250\n500\n750\n1000\n1250\nTime\n7.5\n10.0\n12.5\nTemperature\nOutside \ntemperature\n0\n50\n100\n150\n200\n250\n300\nTime\n1\n0\n1\nActions\nOn/Off commands\nHeating\nVentilation\nAC\n(a)\n0\n250\n500\n750\n1000\n1250\nTime\n20\n25\nHistorical data\nObserved dynamics\nLearned dynamics\n0\n250\n500\n750\n1000\n1250\nTime\n5\n10\nOutside \ntemperature\n0\n50\n100\n150\n200\n250\n300\nTime\n1\n0\n1\nOn/Off commands\nHeating\nVentilation\nAC\n(b)\nFigure 10: Validation test samples: (a) best performing sample from the IATOBC dataset.\n(b) Sample from the IATOBC dataset showing oversmoothing in the model output.\n34\n\n\n0\n250\n500\n750\n1000\n1250\nTime\n24\n26\n28\nTemperature\nHistorical data\nObserved dynamics\nLearned dynamics\n0\n250\n500\n750\n1000\n1250\nTime\n20\n22\nTemperature\nOutside \ntemperature\n0\n50\n100\n150\n200\n250\n300\nTime\n1\n0\n1\nActions\nOn/Off commands\nHeating\nVentilation\nAC\nFigure 11: Validation test sample from the IATOBC dataset with a visible tendency for\nthe model to reject changes that deviate from an expected setpoint.\n35\n\n\n4.3. Implementation recommendations\nDuring the validation tests the model necessitated the satisfaction of sev-\neral requirements for robust finetuning. The first one is to have proper HVAC\ncontrol sequences. The PLEIAD dataset has rooms with different dynamics;\nso, logically, the rooms where we see the most control activity (switching on\nand off the different HVAC elements) are the ones that leads the best fine-\ntuning. This is due to the changes of HVAC state having a higher correlation\nwith the temperature trends; indeed if the HVAC system is constantly on or\nconstantly off, the changes in the room temperature are not correlated to\nthe HVAC system control commands. Another requirement is interpreting\nthe sequence lengths as a hyperparameter. Our generated dataset is very\n“eventful”: in a 300-minute sequence, there are several cycles of heating and\ncooling. The validation datasets on the other hand show less event, and re-\nquire larger sequences of 1440 minutes or more to expose the model to full\ncycles. Increasing the sequence length from 300 to 1440 minutes during the\nfinetuning stage, yields significantly better performance. If the amount of\ndata is insufficient to successfully finetune the model, a user could tweak our\ninitial simulation to generate a dataset that resembles the target building\nand train the model on it as a preliminary step to finetuning.\n5. Conclusion\nIn this work, we developed two methods for indoor temperature modeling.\nOne is based on a simple step-by-step description of the environment with\nan iterative approach similar to what can be obtained from the solutions of\na mathematical model that would describe this environment. This was used\nto generate synthetic data. The other is a statistics-based model where the\ncomplex probability density functions and their parameters are found using\nartificial neural networks and trained using the Bayesian approach.\nThe\nprinciples of Kalman filtering were implemented together with a predictive\nmodel with memory, capable of accounting for thermal inertia. The training\nmethod is based on variational inference, which is one of the most efficient\nprobabilistic approaches to machine learning [37].\nThe resulting model architecture embodies both a denoiser and a predic-\ntor which can be used separately, giving the user the ability to integrate the\ndenoiser and predictor contiguously or separately in different parts of the\ncontrol loop. We demonstrated that its predicting capabilities correspond\nto the state-of-the-art models [54, 55, 69], with the added advantage that it\n36\n\n\nis deployable independently of the sensing hardware, due to its robustness\nto measurement noise. As our model can be used to control other physi-\ncal quantities, including relative humidity, battery voltage, and more, and\nis applicable to various use cases beyond control systems, we evaluated it\nover different time horizons. The results showed peak performance for time\nhorizons of a few hours. The model can be fine-tuned for use in different\nbuildings without significant performance losses. Additionally, two use cases\nfor the model, other than its implementation in indoor temperature con-\ntrol, are explored: demand response with thermal loads and HVAC fault\ndetection, along with an example of industrial applications for both cases.\nRapidly developing industries such as data-centers and other AI development\ninfrastructure, in particular, can benefit from our proposed model.\nAlthough our model can be fine-tuned with relatively small datasets, it\nmust be noted it only contains prior knowledge about thermal inertia and\nmeasurement noise.\nConsequently, the dataset must still capture the full\nrange of temperature dynamics as it cannot infer the physical parameters\ngoverning the heat flow in the modeled building. Yet, the requirements for\nthe dataset are much smaller: a heavily pruned dataset that keeps a few hours\nof each month could be sufficient to fine-tune the model. We explore the mat-\nter in the validation section where using datasets of 3-month and 1-year data,\nour model yields acceptable performance, even though the datasets do not\nprovide sufficient data on HVAC commands. Next, the adaptability of the\ndeep Kalman filter may conceal existing problems with the sensors, prevent-\ning timely solutions. Importantly, however, Bae et al. showed that 45% of\nexperts consider that the biggest barrier for widespread sensor implementa-\ntion in indoor microclimate management is the initial cost, and 39% consider\nthat accuracy is also an issue [70]. Our approach addresses those concerns.\nOur model has the advantage of allowing the deployment of low-cost sensors,\nwith lower accuracy, or the use of already existing sensors, while getting per-\nformance comparable to the state-of-the-art high-quality sensors. Our work\naims to foster technological accessibility for buildings with outdated HVAC\nsensing systems and control technologies by developing a model well-suited\nfor MPC that could enhance performance of the control system. However,\nwhen narrow bandwidth connectivity or privacy are the primary concerns,\nmodels like the one presented by Zhenan Feng et al. [71] could be a better\nchoice. Given that the computational performance of servers is limited by\nthermal management, developments like our model are highly beneficial for\nsuch industries by potentially bringing down costs while increasing servers\n37\n\n\nperformance [72, 73, 74].\nAcknowledgments\nJ. P., S. M. H., I. K., and H. O. acknowledge partial support by the\nSkoltech program: Skolkovo Institute of Science and Technology – Hamad\nBin Khalifa University Joint Projects. The authors thank Dr. Alexander\nRyzhov for useful discussions during the early stage of the work and a critical\nreading of the manuscript.\n38\n\n\nReferences\n[1] I. Khan, F. Hou, The dynamic links among energy consumption, tourism\ngrowth, and the ecological footprint: the role of environmental quality\nin 38 iea countries, Environmental Science and Pollution Research 28 (5)\n(2021) 5049–5062. doi:10.1007/s11356-020-10861-6.\n[2] R. Nadimi, K. Tokimatsu, Modeling of quality of life in terms of en-\nergy and electricity consumption, Applied energy 212 (2018) 1282–1294.\ndoi:10.1016/j.apenergy.2018.01.006.\n[3] IEA, World energy outlook 2024 – analysis (2024).\nURL https://www.iea.org/reports/world-energy-outlook-2024\n[4] D.-G. for Energy, Energy performance of buildings directive (2024).\nURL https://energy.ec.europa.eu/topics/energy-efficiency/\nenergy-efficient-buildings/energy-performance-buildings-d\nirective_en#energy-performance-of-buildings-standards\n[5] R. Bardazzi, M. Pazienza, Vulnerable Households in the Energy Transi-\ntion, Taylor & Francis, 2023. doi:10.1007/978-3-031-35684-1 1.\n[6] H. Bayera Madessa, M. Shakerin, E. Helberg Reinskau, M. Ra-\nbani,\nRecent\nprogress\nin\nthe\napplication\nof\nenergy\ntechnolo-\ngies\nin\nlarge-scale\nbuilding\nblocks:\nA\nstate-of-the-art\nre-\nview,\nEnergy\nConversion\nand\nManagement\n305\n(2024)\n118210.\ndoi:https://doi.org/10.1016/j.enconman.2024.118210.\n[7] M. A. Ortiz, S. R. Kurvers, P. M. Bluyssen, A review of comfort, health,\nand energy use: Understanding daily energy use and well-being for the\ndevelopment of a new approach to study comfort., Energy and Buildings\n152 (2017) 323. doi:10.1016/j.enbuild.2017.07.060.\n[8] ANSI/ASHRAE Standard 55-2013: Thermal environmental conditions\nfor human occupancy. (2020).\n[9] D. Ormandy, V. Ezratty, Health and thermal comfort: From who guid-\nance to housing strategies, Energy Policy 49 (2012) 116–121, special\nSection: Fuel Poverty Comes of Age: Commemorating 21 Years of Re-\nsearch and Policy. doi:10.1016/j.enpol.2011.09.003.\n39\n\n\n[10] Y. Zhang, W. Yu, H. Zhou, M. Guo, C. Wang, B. Li, X. Yang, The\nimpact of residential winter hvac usage behavior on arthritis in older\nadults: A pls-sem analysis, Journal of Building Engineering 98 (2024)\n111137. doi:https://doi.org/10.1016/j.jobe.2024.111137.\n[11] M. E. Romero-Ibarguengoitia, A. Garza-Silva, A. Rivera-Cavazos, D. P.\nMorales-Rodriguez, O. I. Gonz´alez-Pe˜na, I. A. Barco-Flores, E. Manilla-\nMu˜noz, E. Villarreal-Leal, A. Gonz´alez-Cant´u, Temperature differ-\nences between controlled primary hypothyroidism and healthy pa-\ntients: An exploratory study, J. Endocr. Soc. 8 (2) (2024) bvad175.\ndoi:10.1210/jendso/bvad175.\n[12] M. M. Peet, S. Sato, R. G. Gardner, Comparing heat stress effects on\nmale-fertile and male-sterile tomatoes, Plant, Cell & Environment 21 (2)\n(1998) 225–231. doi:10.1046/j.1365-3040.1998.00281.x.\n[13] E. Kaiser, P. Kusuma, S. Vialet-Chabrand, K. Folta, Y. Liu, H. Poorter,\nN. Woning, S. Shrestha, A. Ciarreta, J. van Brenk, M. Karpe, Y. Ji,\nS. David, C. Zepeda, X.-G. Zhu, K. Huntenburg, J. C. Verdonk,\nE. Woltering, P. P. G. Gauthier, S. Courbier, G. Taylor, L. F. M.\nMarcelis, Vertical farming goes dynamic: optimizing resource use effi-\nciency, product quality, and energy costs, Frontiers in Science 2 (2024).\ndoi:10.3389/fsci.2024.1411259.\n[14] C. Gao, D. Wang, Comparative study of model-based and model-free\nreinforcement learning control performance in hvac systems, Journal of\nBuilding Engineering 74 (2023) 106852. doi:10.1016/j.jobe.2023.106852.\n[15] A. Gosavi, Reinforcement learning: A tutorial survey and recent ad-\nvances, INFORMS Journal on Computing 21 (2) (2009) 178–192.\ndoi:10.1287/ijoc.1080.0305.\n[16] L.\nBu¸soniu,\nT.\nde\nBruin,\nD.\nToli´c,\nJ.\nKober,\nI.\nPalunko,\nReinforcement\nlearning for\ncontrol:\nPerformance,\nstability,\nand\ndeep approximators, Annual Reviews in Control 46 (2018) 8–28.\ndoi:10.1016/j.arcontrol.2018.09.005.\n[17] T. Yang, L. Zhao, W. Li, A. Y. Zomaya, Reinforcement learning in\nsustainable energy and electric systems: a survey, Annual Reviews in\nControl 49 (2020) 145–163. doi:10.1016/j.arcontrol.2020.03.001.\n40\n\n\n[18] K. Arulkumaran, M. P. Deisenroth, M. Brundage, A. A. Bharath, Deep\nreinforcement learning: A brief survey, IEEE Signal Processing Maga-\nzine 34 (6) (2017) 26–38. doi:10.1109/MSP.2017.2743240.\n[19] A. H. Hosseinloo, A. Ryzhov, A. Bischi, H. Ouerdane, K. Turitsyn,\nM. A. Dahleh, Data-driven control of micro-climate in buildings; an\nevent-triggered reinforcement learning approach, Applied Energy 277\n(2020) 115451. doi:10.1016/j.apenergy.2020.115451.\n[20] R. S. Sutton, D. A. McAllester, S. P. Singh, Y. Mansour, Policy gra-\ndient methods for reinforcement learning with function approximation,\nin: Advances in neural information processing systems, 2000, pp. 1057–\n1063.\n[21] J. Bergstra, Y. Bengio, Random search for hyper-parameter optimiza-\ntion, Journal of Machine Learning Research 13 (10) (2012) 281–305.\nURL http://jmlr.org/papers/v13/bergstra12a.html\n[22] X. Zhou, J. Li, H. Mo, J. Yan, L. Liang, D. Pan, Enhanced\nhierarchical reinforcement learning for co-optimization of hvac sys-\ntem operations, Journal of Building Engineering 106 (2025) 112663.\ndoi:https://doi.org/10.1016/j.jobe.2025.112663.\n[23] Y. Hou, L. Liu, Q. Wei, X. Xu, C. Chen, A novel ddpg method\nwith prioritized experience replay, in: 2017 IEEE International Con-\nference on Systems, Man, and Cybernetics (SMC), 2017, pp. 316–321.\ndoi:10.1109/SMC.2017.8122622.\n[24] F. Fraguela D´ıaz, J. B. Montes, J. D. Villamor, S. Z. Fern´andez,\nEnhancing and optimization in exisiting hvac equipment using tools\nof industry 4.0, Journal of Building Engineering 102 (2025) 111924.\ndoi:https://doi.org/10.1016/j.jobe.2025.111924.\n[25] A. Ryzhov, H. Ouerdane, E. Gryazina, A. Bischi, K. Turitsyn, Model\npredictive control of indoor microclimate: existing building stock com-\nfort improvement, Energy Conversion and Management 179 (2019) 219–\n228. doi:10.1016/j.enconman.2018.10.046.\n[26] S. Seyedzadeh, F. P. Rahimian, I. Glesk, M. Roper, Machine learning for\nestimation of building energy consumption and performance: a review,\n41\n\n\nVisualization in Engineering 6 (1) (2018) 5.\ndoi:10.1186/s40327-018-\n0064-7.\n[27] E. Mocanu, P. H. Nguyen, M. Gibescu, W. L. Kling, Deep learning for\nestimating building energy consumption, Sustainable Energy, Grids and\nNetworks 6 (2016) 91 – 99. doi:10.1016/j.segan.2016.02.005.\n[28] K. Amasyali, N. M. El-Gohary, A review of data-driven building energy\nconsumption prediction studies, Renewable and Sustainable Energy Re-\nviews 81 (2018) 1192 – 1205. doi:10.1016/j.rser.2017.04.095.\n[29] Z. Afroz, T. Urmee, G. Shafiullah, G. Higgins, Real-time prediction\nmodel for indoor temperature in a commercial building, Applied Energy\n231 (2018) 29–53. doi:10.1016/j.apenergy.2018.09.052.\n[30] L. Thermal Energy System Specialists, Trnsys-transient system simula-\ntion tool (2019).\nURL http://www.trnsys.com/\n[31] EnergyPlus.inc, Energyplus — energyplus (2019).\nURL https://energyplus.net/\n[32] J. Sun, G. Hu, C. J. Spanos, Development and verification of a multi-\nzone building hvac model with trnsys, in: 2017 12th IEEE Conference\non Industrial Electronics and Applications (ICIEA), 2017, pp. 887–894.\ndoi:10.1109/ICIEA.2017.8282965.\n[33] K.\nLinka,\nA.\nSch¨afer,\nX.\nMeng,\nZ.\nZou,\nG.\nE.\nKarniadakis,\nE.\nKuhl,\nBayesian\nphysics\ninformed\nneural\nnetworks\nfor\nreal-\nworld\nnonlinear\ndynamical\nsystems,\nComputer\nMethods\nin\nAp-\nplied Mechanics and Engineering 402 (2022) 115346, a Special Is-\nsue in Honor of the Lifetime Achievements of J. Tinsley Oden.\ndoi:https://doi.org/10.1016/j.cma.2022.115346.\n[34] S. P. Arango, F. Ferreira, A. Kadra, F. H. J. Grabocka, Quick-tune:\nQuickly learning which pretrained model to finetune and how, ArXiv\nabs/2306.03828 (2023).\nURL https://api.semanticscholar.org/CorpusID:259088757\n[35] I. Goodfellow, Y. Bengio, A. Courville, Deep Learning, MIT Press, 2016.\nURL http://www.deeplearningbook.org\n42\n\n\n[36] D. M. Blei, A. Kucukelbir, J. D. McAuliffe, Variational inference: A\nreview for statisticians, Journal of the American Statistical Association\n112 (518) (2017) 859–877. doi:10.1080/01621459.2017.1285773.\n[37] F. IGEA, M. N. CHATZIS, A. CICIRELLO, Structural model up-\ndating using variational inference, Proceedings of the 13th Inter-\nnational Workshop on Structural Health Monitoring (Mar 2022).\ndoi:10.12783/shm2021/36282.\n[38] A. Mnih, K. Gregor, Neural variational inference and learning in belief\nnetworks, in: E. P. Xing, T. Jebara (Eds.), Proceedings of the 31st\nInternational Conference on Machine Learning, Vol. 32 of Proceedings\nof Machine Learning Research, PMLR, Bejing, China, 2014, pp. 1791–\n1799.\nURL https://proceedings.mlr.press/v32/mnih14.html\n[39] R. G. Krishnan, U. Shalit, D. Sontag, Deep Kalman Filters, arXiv e-\nprints (Nov 2015). arXiv:1511.05121.\n[40] T. Peffer, M. Pritoni, A. Meier, C. Aragon, D. Perry, How people use\nthermostats in homes: A review, Building and Environment 46 (12)\n(2011) 2529–2541. doi:10.1016/j.buildenv.2011.06.002.\n[41] OpenWeatherMap.org, Current weather and forecast - openweathermap\n(2012).\nURL https://openweathermap.org/\n[42] A. Sproul, Admittance/fourier series revisited:\nUnderstanding peri-\nodic heat flows, Procedia Engineering 180 (2017) 292–302, interna-\ntional High-Performance Built Environment Conference – A Sustain-\nable Built Environment Conference 2016 Series (SBE16), iHBE 2016.\ndoi:10.1016/j.proeng.2017.04.188.\n[43] I. Luchnikov,\nGitHub - LuchnikovI/Deep-Kalman-filter-for-climate-\ncontrol — github.com, https://github.com/LuchnikovI/Deep-K\nalman-filter-for-climate-control, [Accessed 20-11-2024] (2019).\n[44] D. P. Kingma, M. Welling, Auto-encoding variational bayes, arXiv\npreprint arXiv:1312.6114 (2013).\n43\n\n\n[45] C. M. Bishop, Pattern Recognition and Machine Learning, Springer,\n2006.\n[46] Z. C. Lipton, J. Berkowitz, C. Elkan, A critical review of recurrent neural\nnetworks for sequence learning, arXiv preprint arXiv:1506.00019 (2015).\n[47] A. Vella, Tutorial: Maximum likelihood estimation in the context of an\noptical measurement, arXiv preprint arXiv:1806.04503 (2018).\n[48] J. Gu, Z. Wang, J. Kuen, L. Ma, A. Shahroudy, B. Shuai, T. Liu,\nX. Wang, G. Wang, J. Cai, et al., Recent advances in convo-\nlutional neural networks, Pattern Recognition 77 (2018) 354–377.\ndoi:10.1016/j.patcog.2017.10.013.\n[49] S. Kiranyaz, O. Avci, O. Abdeljaber, T. Ince, M. Gabbouj, D. J.\nInman, 1d convolutional neural networks and applications:\nA sur-\nvey, Mechanical Systems and Signal Processing 151 (2021) 107398.\ndoi:10.1016/j.ymssp.2020.107398.\n[50] D. Haviv, A. Rivkind, O. Barak, Understanding and controlling\nmemory in recurrent neural networks, CoRR abs/1902.07275 (2019).\narXiv:1902.07275.\n[51] K. Cho, B. Van Merri¨enboer, D. Bahdanau, Y. Bengio, On the proper-\nties of neural machine translation: Encoder-decoder approaches, arXiv\npreprint arXiv:1409.1259 (2014).\n[52] F. Wang, Z. Xuan, Z. Zhen, Y. Li, K. Li, L. Zhao, M. Shafie-khah,\nJ. P. Catal˜ao, A minutely solar irradiance forecasting method based on\nreal-time sky image-irradiance mapping model, Energy Conversion and\nManagement 220 (2020) 113075. doi:10.1016/j.enconman.2020.113075.\n[53] B. Juncklaus Martins, A. Cerentini, S. L. Mantelli, T. Z. Loureiro\nChaves, N. Moreira Branco, A. von Wangenheim, R. R¨uther, J. Mar-\nian Arrais, Systematic review of nowcasting approaches for solar energy\nproduction based upon ground-based cloud imaging, Solar Energy Ad-\nvances 2 (2022) 100019. doi:10.1016/j.seja.2022.100019.\n[54] B. Delcroix, J. L. Ny, M. Bernier, M. Azam, B. Qu, J.-S. Venne, Autore-\ngressive neural networks with exogenous variables for indoor tempera-\nture prediction in buildings, in: Building Simulation, Vol. 14, Springer,\n2021, pp. 165–178. doi:10.1007/s12273-019-0597-2.\n44\n\n\n[55] Z. Fang, N. Crimier, L. Scanu, A. Midelet, A. Alyafi, B. Delin-\nchant, Multi-zone indoor temperature prediction with lstm-based se-\nquence to sequence model, Energy and Buildings 245 (2021) 111053.\ndoi:10.1016/j.enbuild.2021.111053.\n[56] A. Bampoulas, F. Pallonetto, E. Mangina, D. P. Finn, A bayesian\ndeep-learning framework for assessing the energy flexibility of residen-\ntial buildings with multicomponent energy systems, Applied Energy 348\n(2023) 121576. doi:10.1016/j.apenergy.2023.121576.\n[57] I.\nLopez-Villamor,\nO.\nEguiarte,\nB.\nArregi,\nR.\nGaray-Martinez,\nA. Garrido-Marijuan, Time of the week autoregressive exogenous (tow-\narx) model to predict thermal consumption in a large commercial\nmall, Energy Conversion and Management:\nX 24 (2024) 100777.\ndoi:10.1016/j.ecmx.2024.100777.\n[58] Z. Shi, R. Zheng, J. Zhao, R. Shen, L. Gu, Y. Liu, J. Wu, G. Wang,\nTowards various occupants with different thermal comfort requirements:\nA deep reinforcement learning approach combined with a dynamic pmv\nmodel for hvac control in buildings, Energy Conversion and Management\n320 (2024) 118995. doi:10.1016/j.enconman.2024.118995.\n[59] A. Bazgaou, H. Fatnassi, R. Bouharroud, K. Ezzaeri, L. Gourdo,\nA. Wifaya, H. Demrati, F. Elame, A. Carre˜no-Ortega, A. Bekkaoui,\nA. Aharoune, L. Bouirden, Effect of active solar heating system\non microclimate,\ndevelopment,\nyield and fruit quality in green-\nhouse tomato production, Renewable Energy 165 (2021) 237–250.\ndoi:10.1016/j.renene.2020.11.007.\n[60] J.\nPenuela,\nC.\nBen,\nS.\nBoldyrev,\nL.\nGentzbittel,\nH.\nOuer-\ndane,\nThe indoor agriculture industry:\nA promising player in\ndemand\nresponse\nservices,\nApplied\nEnergy\n372\n(2024)\n123756.\ndoi:10.1016/j.apenergy.2024.123756.\n[61] E. Vindel,\nM. Berg´es,\nB. Akinci,\nO. Kavvada,\nV. Gavan,\nAl-\nphashed: A scalable load flexibility model for shedding potential in\ncommercial hvac systems, Energy and Buildings 279 (2023) 112686.\ndoi:https://doi.org/10.1016/j.enbuild.2022.112686.\nURL https://www.sciencedirect.com/science/article/pii/S037\n877882200857X\n45\n\n\n[62] C.\nGehbauer,\nE.\nS.\nLee,\nT.\nWang,\nAn\nevaluation\nof\nthe\ndemand\nresponse\npotential\nof\nintegrated\ndynamic\nwindow\nand\nhvac\nsystems,\nEnergy\nand\nBuildings\n298\n(2023)\n113481.\ndoi:https://doi.org/10.1016/j.enbuild.2023.113481.\nURL https://www.sciencedirect.com/science/article/pii/S037\n8778823007119\n[63] R. Hu, J. Granderson, D. Auslander, A. Agogino, Design of ma-\nchine learning models with domain experts for automated sensor se-\nlection for energy fault detection, Applied Energy 235 (2019) 117–128.\ndoi:10.1016/j.apenergy.2018.10.107.\n[64] F. Zhang, N. Saeed, P. Sadeghian, Deep learning in fault detection and\ndiagnosis of building hvac systems: A systematic review with meta anal-\nysis, Energy and AI 12 (2023) 100235. doi:10.1016/j.egyai.2023.100235.\n[65] K.\nHeimar\nAndersen,\nS.\nPommerencke\nMelgaard,\nH.\nJohra,\nA. Marszal-Pomianowska,\nR. Lund Jensen,\nP. Kvols Heiselberg,\nBarriers and drivers for implementation of automatic fault detec-\ntion and diagnosis in buildings and hvac systems:\nAn outlook\nfrom industry experts, Energy and Buildings 303 (2024) 113801.\ndoi:https://doi.org/10.1016/j.enbuild.2023.113801.\nURL https://www.sciencedirect.com/science/article/pii/S037\n8778823010319\n[66] A. M. Ibarra, A. Gonz´alez-Vidal, A. S. G´omez, Pleiadata:consumption,\nhvac (heating, ventilation & air conditioning), temperature, weather\nand motion sensor data for smart buildings applications (Sep. 2022).\ndoi:10.5281/zenodo.7620136.\n[67] J. Granderson, G. Lin, Y. Chen, A. Casillas, P. Im, S. Jung, K. Benne,\nJ. Ling, R. Gorthala, J. Wen, Z. Chen, S. Huang, D. Vrabie, Lbnl\nfault detection and diagnostics datasets, Open Energy Data Initiative\n(OEDI), Lawrence Berkeley National Laboratory,, accessed: 2025-07-02\n(2022). doi:10.25984/1881324.\n[68] A. SOUFI, Indoor air temperature and occupant behavior in class-\nroom of higher education building in mediterranean climate (Oct. 2023).\ndoi:10.5281/zenodo.10000773.\n46\n\n\n[69] Z. Afroz, T. Urmee, G. Shafiullah, G. Higgins, Real-time prediction\nmodel for indoor temperature in a commercial building, Applied Energy\n231 (2018) 29–53. doi:10.1016/j.apenergy.2018.09.052.\n[70] Y. Bae, S. Bhattacharya, B. Cui, S. Lee, Y. Li, L. Zhang, P. Im,\nV. Adetola, D. Vrabie, M. Leach, T. Kuruganti, Sensor impacts\non building and hvac controls:\nA critical review for building en-\nergy performance, Advances in Applied Energy 4 (2021) 100068.\ndoi:10.1016/j.adapen.2021.100068.\n[71] Z. Feng,\nE. Nekouei,\nEncrypted fully model-free event-triggered\nhvac control, Journal of Building Engineering 98 (2024) 111385.\ndoi:https://doi.org/10.1016/j.jobe.2024.111385.\n[72] S. V. Garimella, T. Persoons, J. Weibel, L.-T. Yeh, Technological\ndrivers in data centers and telecom systems: Multiscale thermal, elec-\ntrical, and energy management, Applied Energy 107 (2013) 66–80.\ndoi:10.1016/j.apenergy.2013.02.047.\n[73] A. S. G. Andrae, T. Edler, On global electricity usage of communi-\ncation technology: Trends to 2030, Challenges 6 (1) (2015) 117–157.\ndoi:10.3390/challe6010117.\n[74] P. Corcoran, A. Andrae, Emerging trends in electricity consumption for\nconsumer ICT (07 2013). doi:10.13025/18707.\n47\n\n\nAppendix A. Simulated single-thermal-zone building description\nHere, we present the specifics of the simulated single-thermal-zone build-\ning as a continuation of the description provided in Section 2.1. The simula-\ntion is implemented as a function that updates, step by step, all the values\nof the HVAC control state based on the previous step’s indoor and outdoor\ntemperatures, set temperature, and dead-band parameters. Using these up-\ndated values, the function calculates an update to Equations 1-7. For intu-\nitive understanding, this approach can be thought of as a piecewise linear\napproximation (most functions are linear, although some are nonlinear) of\nthe overall dynamics.\nIt is important to note that the control systems take measurement noise\ninto account. As a result, noisier measured temperatures lead to more chaotic\ncontrol system behavior. This intentional inclusion of noise provides a more\nrobust test for our model and enhances its generalization capabilities. While\nusing the observed temperature after denoising would improve our model’s\nperformance, it would come at the cost of real-life applicability. Denoised\ndata for fine-tuning the model on real-world buildings would require ex-\npensive high-end measurement equipment over months prior to deployment,\nwhich would defeat our purpose, as it demands the acquisition of such equip-\nment. The deep Kalman filter integrated into our model is robust to a wide\nrange of noise levels. After fine-tuning, our model allows for denoising with-\nout prediction, thereby simplifying HVAC control, so no sacrifice in usability\nis made.\nThe user is required to input the initial state of the system (initial set\nof observed and unobserved temperatures), the number of minutes for the\nsimulation, the standard deviation of the noise level, the set temperature, the\nventilation levels to maintain, and the size of the dead zone for the HVAC\ncontrol.\nBased on the outside temperature, the system selects either the\ncooling or heating regime for the next 5 hours of simulation. Consequently,\na single simulation may include switching between cooling and heating if the\noutside temperature necessitates it. Within the dead-band, no updates are\nmade to the HVAC state. Outside of this range, the HVAC will turn the heat-\ning or cooling on or off as needed. Ventilation operates analogously. Once\nthe states of the HVAC control system are defined, the initial state for the\nobserved temperatures and the HVAC control is saved. The building’s tem-\nperatures (including non-observed temperatures), the outside temperature\n(which can either be constant or modeled as a realistic weather simulation),\n48\n\n\nand the degree of ventilation are updated using a single function. To prevent\nextreme parameter values, boundaries are implemented within the function.\nGaussian noise is added to the indoor temperature, and the loop is repeated\nfor each minute of the simulated environment. The pseudocode illustrating\nthe entire process is provided in Algorithm 1, while the pseudocode for the\ntemperature update function is detailed in Algorithm 2. The complete set\nof equations defining the observed and unobserved states of the simulated\nbuilding is presented in Equations A.2-A.6.\nThe full code, along with the dataset, is publicly available in the GitHub\nrepository at https://github.com/Javier-ppp\nT t+1\nobs\n=\nT t+1 + ϵ\n(A.1)\nT t+1\n=\nT t + (T t\nh −T t) · 0.032 + (T t\nw −T t) · 0.025\n+\nat\nvent(T t\nout −T t) · 0.005 + at\nac(T t\nac −T t) · 0.016\n(A.2)\nT t+1\nh\n=\nT t\nh + (T t\nfluid −T t\nh)(at\nh · 0.08) + (T t −T t\nh) · 0.05\n(A.3)\nT t+1\nw\n=\nT t\nw + (T t −T t\nw) · 0.1 + (T t\nout −T t\nw) · 0.1\n(A.4)\nV t+1\n=\nV t + at\nvent · 3 −(1 −at\nvent) · 1\n(A.5)\nT t+1\nout\n=\nT t\nout + (T 1\nout −T t\nout) · 0.001 + cos(f(t) −0.7) · 0.01\n+\nX · 0.01\n(A.6)\nwhere T t\nac = const = 283.15◦C, T t\nfluid is the linear interpolation from the\noutside temperature T t\nout in the range [253.15, 318.1] to the heater working\nfluid temperature range [340.15, 298.15]. Note that as the changes in Tout\nare smooth the changes in Tfluid are smooth too. f(t) is the rounded (to the\nclosest smallest number) normalized time step bounded to [0, 1] multiplied\nby π. X is a random value sampled from the distribution N(0, 1)\n49\n\n\nAlgorithm 1 Simulation: general procedure\n1: procedure\nSimulation(n,\nσ,\ntset,\nvset,\n∆t,\n∆v)\n←simulation length(one step=one minute),std of measurement noise,\ndesired temperature and ventilation values, and dead-band size\n(±∆t, ∆v).\n2:\nInitialize vectors for environment parameters and actions history col-\nlection.\n3:\nSet\ninitial\nvalues:\nt, tout, tnoisy, a, HoC\n←indoor temperature,\noutside temperature, indoor temperature with measurement noise,\nbinary coded set of HVAC states, flag for heating or cooling regime.\n4:\nfor i ←0 to n −1 do\n5:\nif i mod 300 = 0 then\n6:\nHoC ←(tout < tset −∆t)\n7:\nend if\n8:\nif tnoisy ≥tset + ∆t then\n9:\na[0] ←0 if HoC, else a[2] ←1\n10:\nelse if tnoisy ≤tset −∆t then\n11:\na[0] ←1 if HoC, else a[2] ←0\n12:\nend if\n13:\nif self.vent degree > vset + ∆v then\n14:\na[1] ←0\n15:\nelse if self.vent degree < vset −∆v then\n16:\na[1] ←1\n17:\nend if\n18:\nStore t, tnoisy, tout and a in respective collections\n19:\nScale step i to a 1440 min range (for cos sampling)\n20:\nUpdate t, tout using stepfunction(a, scaled step)\n21:\nAdd Gaussian noise to t for tnoisy\n22:\nend for\n23:\nreturn collections of t, tnoisy, actions, and tout\n24: end procedure\n50\n\n\nAlgorithm 2 Simulation: Step function\n1: procedure Stepfunction(a, scaled step)\n2:\nAdjust scaled step to within [0, π]\n3:\nUpdate temperature variables according to equations A.2-A.4\n4:\nUpdate tout:\n5:\nif c = 1 then\n6:\ntout ←tout\n7:\nelse\n8:\ntout ←Eq. A.6\n9:\nend if\n10:\nEnforce boundaries for th:\n11:\nif th < 273.15 then\n12:\nth ←273.15\n13:\nelse if th > 323.15 then\n14:\nth ←323.15\n15:\nend if\n16:\nUpdate and enforce boundaries for vent degree:\n17:\nvent degree ←Eq. A.5\n18:\nif vent degree < 0 then\n19:\nvent degree ←0\n20:\nelse if vent degree > 60 then\n21:\nvent degree ←60\n22:\nend if\n23:\nreturn t, vent degree, tout\n24: end procedure\n51\n",
  "Abstract": "The optimal management of a building’s microclimate to satisfy the occu- pants’ needs and objectives in terms of comfort, energy efficiency, and costs is particularly challenging. This complexity arises from the non-linear, time- dependent interactions among all the variables of the control problem and the changing internal and external constraints. Focusing on the accurate model- ing of the indoor temperature, we propose a data-driven approach to address this challenge. We account for thermal inertia, non-linear effects, small per- turbations of the indoor climate dynamics caused by ventilation and weather variations, as well as for the stochastic nature of the control system due to the observed noise in the input signal. Since the prohibitive cost of qual- ity data acquisition and processing limits the implementation of data-driven approaches for real-life problems, we applied a method that merges several Bayesian machine learning and deep learning architectures that are suitable for predicting complex system dynamics, while relaxing the dataset quality requirements. Our framework includes a built-in deep Kalman filter, which makes it deployable even with low-accuracy temperature sensors. It achieves state-of-the-art performance, best performing with a 150-minute prediction horizon with an RMSE of 0.2455, an MAE of 0.162, and an R2 of 0.926. The model’s performance remains consistent even when exposed to highly noisy data. Finally, we show how our approach can be extended to other appli- cations including demand response event duration prediction and equipment failure detection.",
  "URL": "https://arxiv.org/abs/2507.02351v1"
}