{
  "Title": "Overview of Single‐phase Immersion Liquid Cooling Technology",
  "DOI": null,
  "Text": "International Journal of Energy \nISSN: 2957-9473 | Vol. 7, No. 3, 2025 \n \n35 \nOverview of Single‐phase Immersion Liquid Cooling \nTechnology \nXiaoya Zhang 1, 2, *, Junqin Liu 1, 2, Lique Shi 1, 2, Xiaoxin Wen 1, 2 \n1 Hebei Air Conditioning Engineering Installation Co., Ltd., Hengshui Hebei, 053000, China \n2 Hebei Provincial Innovation Center for Central Air Conditioning System Installation and Operation Technology, Hengshui Hebei, 053000, \nChina \n* Corresponding author: Xiaoya Zhang \n \nAbstract: With the rapid advancement of high-performance computing technologies such as artificial intelligence and cloud \ncomputing, data centers face dual pressures: surging chip thermal density and the imperative to reduce energy consumption and \nemissions. Traditional air cooling technologies, constrained by their physical limitations, struggle to meet increasingly stringent \nthermal management demands, making liquid cooling an inevitable choice. This paper focuses on outlining single-phase \nimmersion liquid cooling technology. This approach achieves efficient heat dissipation by directly immersing heat-generating \nelectronic components in an insulating coolant, leveraging the liquid's high thermal conductivity and specific heat capacity. \nCompared to phase-change immersion cooling and indirect liquid cooling, single-phase immersion eliminates interfacial thermal \nresistance, shortens heat transfer paths, and handles extremely high heat flux densities. It also offers comprehensive advantages \nincluding simplified system architecture, lower initial investment and operational costs, reduced noise, and high space utilization. \nAnalysis indicates this technology significantly reduces data center energy consumption, bringing Power Usage Effectiveness \n(PUE) close to theoretical limits. It represents a critical technological pathway for enabling green, high-density, and sustainable \ndata center development. \nKeywords: Data Center; Liquid Cooling Technology; Single-phase Immersion Liquid Cooling. \n \n1. Introduction \nWith the explosive growth of the digital economy, cutting-\nedge technologies such as artificial intelligence, cloud \ncomputing, and big data are advancing toward a phase of \nhigh-quality development. As the foundation for these \ntechnologies, data centers are facing unprecedented demands \nfor computing power and energy consumption challenges. \nTraditional air-cooling technology has long been the \nmainstream solution for data center thermal management, but \nits physical limitations are becoming increasingly apparent. \nWith the rapid increase in chip-level thermal density—\nparticularly when training larger AI models—the thermal \ndesign power of chips in high-performance computing \nclusters and AI servers has surpassed the kilowatt range. Air's \nlow thermal mass and poor thermal conductivity efficiency \nhave now become the bottlenecks in air-cooling system \nperformance. Particularly now, the carbon peaking and \ncarbon neutrality goals have set clear requirements for data \ncenters to pursue green and sustainable development. \nReducing cooling system energy consumption and improving \ndata center PUE have become core issues in next-generation \ndata center construction. The limitations of air-cooling \nsystems necessitate the industry's search for alternative \ntechnological solutions. Against this backdrop, liquid cooling \ntechnology, with its thermal conductivity and specific heat \ncapacity far surpassing air, is regarded as the inevitable choice \nfor next-generation data center thermal management. \n2. Data Center Liquid Cooling System \nThe computational power of data centers permeates every \naspect of social production and daily life. High computing \npower implies that server operations and cooling systems \nconsume enormous amounts of energy. Currently, reducing \ncosts, improving efficiency, and pursuing green, low-carbon \ndevelopment have become core requirements for data center \nadvancement. PUE serves as the primary metric for \nevaluating a data center's energy utilization efficiency. \nPUE is the ratio of all energy consumed by a data center to \nthe energy used by its IT load[1]: \n𝑃𝑈𝐸ൌ\nாವ\nா಺  \nIn the equation, 𝐸஽  represents the total energy \nconsumption of the data center; \n 𝐸ூ represents the total energy consumption of IT equipment. \nChina's Data Center White Paper indicates that multiple \nprovinces and municipalities have implemented requirements \nfor design PUE not exceeding 1.2[2]. The “East Data, West \nComputing” policy explicitly mandates that by 2025, data \ncenters at eastern hub nodes must achieve PUE < 1.25, while \nthose at western hub nodes must achieve PUE < 1.2. Currently, \nthe optimal PUE for air-cooled system data centers has \nreached approximately PUE < 1.25. \nFaced with current policy targets for PUE metrics, the \nenergy efficiency of traditional air-cooling technology has \napproached its limits. To achieve these goals, liquid cooling \ntechnology has emerged as a new solution for reducing energy \nconsumption in data centers. \nLiquid cooling is categorized into direct and indirect \ncooling[3]. Indirect cooling includes cold plate and micro-\nchannel cooling, while direct cooling employs immersion \ncooling. Immersion cooling submerges a server's heat-\ngenerating electronic components—such as CPUs, memory \nmodules, and hard drives—directly into a cooling fluid. This \nfluid dissipates the heat generated by the components. Based \non whether the cooling fluid undergoes a phase change, \nimmersion cooling is further classified into single-phase \n\n\n \n36 \nimmersion cooling and phase-change immersion cooling. \nIn phase-change immersion liquid cooling, electronic \ncomponents are submerged in a sealed liquid-cooled cabinet \ncontaining a low-boiling-point coolant. As the components \noperate and heat up, the coolant absorbs thermal energy until \nit reaches its boiling point and undergoes a phase transition. \nThe resulting vapor bubbles rise to the top of the cabinet and \nenter an external circulation loop. Within this loop, a \ncondenser heat exchanger cools the vaporized coolant back \ninto liquid form. This condensed coolant then drips back into \nthe cabinet. Water or other cooling media circulating through \nthe condenser transfer the absorbed heat away, completing the \ncycle. As shown in Figure 1, this is a flowchart of a phase-\nchange immersion liquid cooling system. \n \nFig 1. Schematic Diagram of Phase Change Immersion Liquid Cooling System \n \nSingle-phase immersion liquid cooling employs a high-\nboiling-point coolant that circulates via a pump. Heat \ngenerated by electronic components is transferred through a \nheat exchanger to external cooling equipment. Throughout \nthe entire heat dissipation cycle, the coolant undergoes no \nphase change.As shown in Figure 2, this is a schematic \ndiagram of a single-phase immersion liquid cooling system. \n \n \nFig 2. Single-Phase Immersion Liquid Cooling System Flowchart \n \n \nPhase-change liquid cooling solutions offer outstanding \nthermal dissipation advantages and are well-suited for high-\ndensity computing scenarios. However, the specialized \ncoolant requires customized enclosed cabinets, condensation \nsystems, liquid distribution systems, and more. Compared to \nstandard rack-mounted servers, this significantly increases \nmanufacturing costs and complexity, resulting in high initial \ninvestment \ncosts, \nrelatively \ncomplex \noperation \nand \nmaintenance, and more intricate technology. Therefore, \nwithin liquid cooling solutions, single-phase immersion \ncooling eliminates all interfacial thermal resistance and \nachieves the shortest possible heat dissipation path compared \nto indirect liquid cooling requiring complex piping and cold \nplates. This enables it to handle extremely high heat flux \ndensities exceeding 1000 W/cm² while offering lower \ninvestment costs than phase-change immersion cooling \nsystems [4]. In summary, single-phase immersion cooling \ndemonstrates distinct advantages and is poised to become the \nfuture heat dissipation solution for data centers. \n3. Single-phase Immersion Liquid \nCooling \nThe core issues that need to be addressed in single-phase \nimmersion liquid cooling technology are the coolant, heat \nsinks, and liquid cooling enclosure structure. \nThe selection of coolant is critical. Coolants with lower \nkinematic viscosity and higher thermal expansion coefficients \nexhibit superior performance. Their physical properties \ninfluence thermal performance as follows: \nh ∝β଴.ଶହρ଴.ଶହC୮\n଴.ଶହλ଴.଻ହμି଴.ଶହ \nIn the equation,h is the heat transfer coefficient; β is the \nthermal expansion coefficient; Cp is the specific heat capacity; \nλ is the thermal conductivity; μ is the kinematic viscosity. \nFigure 3 shows the classification of coolants. The current \ndevelopment trends for commonly used coolants in China \ninclude hydrocarbon and silicone-based coolants, as well as \nfluorocarbon coolants. \n\n\n \n37 \n \nFig 3. Coolant Classification Diagram \nThis classification not only clarifies the technical approach \nfor coolants but also directly determines the core direction \nand key research topics for subsequent liquid cooling \ntechnology studies. Table 1 presents research progress on \nsingle-phase immersion liquid cooling technology under \ndifferent coolants [5]. \nImmersion liquid cooling offers distinct advantages: \n1. Direct contact between the coolant and electronic \ncomponents reduces convective thermal resistance between \nthe coolant and the heated surfaces of the electronic \nequipment, achieving a high heat transfer coefficient; \n2. Completely resolve heat dissipation for all heating \ncomponents in one go, eliminating the need for hybrid cooling \nsolutions to cool the remaining low-heat server components; \n3. High density of electronic equipment layout with \nminimal space requirements; \n4. The coolant possesses high thermal conductivity and \nspecific heat capacity, resulting in minimal variation in \noperating temperature; \n5. Utilizing immersion liquid cooling eliminates the need \nfor fans, thereby reducing noise, saving energy, and lowering \nconsumption, with a PUE approaching 1; \n \nTable 1. Research Progress in Immersion Liquid Cooling \nCoolant \nFlow state \nResearch Findings \nOperating \nParameters \nSurface \ntreatment \nmethods \nPower \nMineral oil \nsingle-phase \nCompared to air cooling, mineral oil \ncooling reduces temperatures by 8.74% \nand power consumption by 16.83%. \nInlet \ntemperature:25~45℃ \n/ \n95 \nPAO-6, FC-40 \nsingle-phase \nPAO-6 viscosity is more sensitive to \ntemperature changes, chip power \nconsumption increases, thermal resistance \nof FC-40 decreases by 10.4%, and thermal \nresistance of PAO-6 decreases by 25.8%. \nInlet temperature: \n15~35℃ \nInlet flow \nvelocity:1~3L/min \n/ \n200~600 \nfluoride solution \nsingle-phase \nThe dynamic viscosity of coolant has the \ngreatest impact on cooling performance. \nInlet \ntemperature:20℃ \nInlet flow \nvelocity:5.1L/s \n/ \n2*270 \n6. The coolant exhibits excellent insulation properties with \na high dielectric strength. It is non-flammable, non-\ncombustible, non-toxic, harmless, and non-corrosive. It \npossesses good chemical stability and material compatibility, \nmaking it environmentally friendly. \n4. Summary \nSingle-phase \nimmersion \nliquid \ncooling \ntechnology \ndemonstrates significant application potential in thermal \nmanagement for next-generation high-density data centers \ndue to its notable advantages in efficient heat dissipation, \nsimplified structure, energy conservation, and environmental \nfriendliness. By enabling direct contact between the coolant \nand heat-generating electronic components, this technology \neffectively reduces thermal resistance, enhances heat transfer \nefficiency, and addresses heat dissipation for all heat-\ngenerating components while avoiding the complexity of \nhybrid cooling solutions. Furthermore, its high insulation \nproperties, environmental friendliness, and low operational \nnoise enhance its suitability for green data center construction. \nAgainst the backdrop of carbon peaking and carbon neutrality \ngoals and stringent PUE requirements, single-phase \nimmersion liquid cooling not only effectively addresses the \nthermal challenges of ultra-high-power chips but also \nsignificantly reduces overall data center energy consumption. \nThis technology propels data centers toward greater efficiency, \nenergy savings, and sustainable development, offering broad \nprospects and application value. \nReferences \n[1] Deng Wei, Liu Fangming, Jin Hai, et al. Application of New \nEnergy in Cloud Computing Data Centers: Research Status and \nTrends [J]. Journal of Computers, 2013. \n[2] China Academy of Information and Communications \nTechnology, Zhang Li. Blue Book on the Development of \nChina's Electronic Information Industry 2021-2022 [M]. \nElectronics Industry Press: November 2022: p. 249. \n[3] Xia Shuang. Numerical Simulation Study on Immersion-Type \nPhase-Change \nLiquid-Cooled \nServers \n[D]. \nShandong \nUniversity, 2021. \n[4] Cao Yuanming, Chen Wanxin, Zheng Yunfan, et al. \nApplication Research of Liquid-Cooled Servers in Data \nCenters [J]. Telecommunication Engineering Technology and \nStandardization, 2024, 37(04): 5-12.  \n[5] Jiang Shaohui, Zhang Bobo, Xiong Teng, et al. Research \nProgress on Liquid Cooling Technology Applications in Data \nCenters [J]. Advances in New Energy, 2025. \n \n",
  "Abstract": "With the rapid advancement of high-performance computing technologies such as artificial intelligence and cloud computing, data centers face dual pressures: surging chip thermal density and the imperative to reduce energy consumption and emissions. Traditional air cooling technologies, constrained by their physical limitations, struggle to meet increasingly stringent thermal management demands, making liquid cooling an inevitable choice. This paper focuses on outlining single-phase immersion liquid cooling technology. This approach achieves efficient heat dissipation by directly immersing heat-generating electronic components in an insulating coolant, leveraging the liquid's high thermal conductivity and specific heat capacity. Compared to phase-change immersion cooling and indirect liquid cooling, single-phase immersion eliminates interfacial thermal resistance, shortens heat transfer paths, and handles extremely high heat flux densities. It also offers comprehensive advantages including simplified system architecture, lower initial investment and operational costs, reduced noise, and high space utilization. Analysis indicates this technology significantly reduces data center energy consumption, bringing Power Usage Effectiveness (PUE) close to theoretical limits. It represents a critical technological pathway for enabling green, high-density, and sustainable data center development.",
  "URL": null
}