{
  "Title": "Urban-scale building energy modeling under future climate scenarios: a scalable workflow and insights from Nassau County, New York",
  "DOI": "10.3389/fenrg.2025.1683787",
  "Text": " \nTYPE Original Research\nPUBLISHED 30 October 2025\nDOI 10.3389/fenrg.2025.1683787\nOPEN ACCESS\nEDITED BY\nUsama Perwez,\nNational University of Sciences and \nTechnology (NUST), Pakistan\nREVIEWED BY\nJorge Gonzalez-Cruz,\nUniversity at Albany, United States\nTheresa Boiger,\nUniversity of Graz, Austria\n*CORRESPONDENCE\nRamin Jalilian,\n jalilian@nyit.edu\nRECEIVED 11 August 2025\nACCEPTED 15 October 2025\nPUBLISHED 30 October 2025\nCITATION\nJalilian R and Kamel E (2025) Urban-scale \nbuilding energy modeling under future \nclimate scenarios: a scalable workflow and \ninsights from Nassau County, New York.\nFront. Energy Res. 13:1683787.\ndoi: 10.3389/fenrg.2025.1683787\nCOPYRIGHT\n© 2025 Jalilian and Kamel. This is an \nopen-access article distributed under the \nterms of the Creative Commons Attribution \nLicense (CC BY). The use, distribution or \nreproduction in other forums is permitted, \nprovided the original author(s) and the \ncopyright owner(s) are credited and that the \noriginal publication in this journal is cited, in \naccordance with accepted academic practice. \nNo use, distribution or reproduction is \npermitted which does not comply with \nthese terms.\nUrban-scale building energy \nmodeling under future climate \nscenarios: a scalable workflow \nand insights from Nassau \nCounty, New York\nRamin Jalilian1* and  Ehsan Kamel2\n1Department of Mechanical Engineering, College of Engineering & Computing Sciences, New York \nInstitute of Technology, Old Westbury, NY, United States, 2Department of Energy Management, \nCollege of Engineering & Computing Sciences, New York Institute of Technology, Old Westbury, NY, \nUnited States\nUrban- or large-scale building energy modeling is essential to understand \nhow climate change may affect energy demand in urban or populated \nareas. Past research, however, is generally small-scale, of low spatial \nresolution, or not highly transferable to future climate conditions. In this \nresearch, an automated high-performance computing (HPC) workflow is \ncreated and implemented to simulate energy use in 346,827 buildings \nin Nassau County, New York, under present and future 2099 climate \nscenarios (RCP8.5). The simulation platform combines large-scale physics-\nbased modeling with morphed Typical Meteorological Year data in order \nto compute site and source energy use, heating and cooling loads, and \ncorrelated carbon emissions. Results for Nassau County show that while \nmean site energy use decreases by 20.1% due to lower heating loads \nduring milder winters, source energy use increases by 5.36% due to \nincreased electrical demand for cooling. Non-residential buildings, although \nconstituting only 10% of the building stock, are the source for over 50% of \nfuture total source energy consumption in the scenario considered. These \noutcomes underscore the importance of grid decarbonization as well as \nsuch focused efficiency measures, particularly for electricity-reliant types \nof buildings. The proposed workflow is applicable in other fields, scalable, \nand can potentially inform long-term urban energy and climate resilience\nplanning.\nKEYWORDS\nurban building energy modeling, high-performance computing, climate change \nimpact, building electrification, grid decarbonization, future weather scenarios, urban\nplanning \nFrontiers in Energy Research\n01\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nGRAPHICAL ABSTRACT\nHighlights\n• High-definition simulations conducted on over 346,000 \nbuildings via an HPC-enabled automated process.\n• Future climate (RCP8.5, 2099) reduces site energy use but \nincreases source energy due to rising cooling and electricity \nloads.\n• Cooling loads nearly double as a result of rising temperatures, \noffsetting reductions in heating demand.\n• Only 10% of the stock, non-residential buildings, consume \nmore than 50% of future source energy.\n• Results underscore the importance of grid decarbonization \nand concentrated energy policies for non-residential buildings.\n1 Introduction\nAccording to the U.S. Energy Information Administration \n(EIA), buildings are the main energy consumers in the \nUS, responsible for 38% of the total primary energy \nconsumption and 35% of the total emissions in the US \n(U.S. Energy Information Administration, 2023). Understanding \nand improving the energy behavior of these buildings is \nvery important for creating a sustainable and resilient urban \nenvironment, especially in terms of current and future climate \nchange scenarios (Chen et al., 2024).\nThere are mainly two approaches to assessing the energy \nbehavior of buildings in an urban area: top-down and bottom-\nup. While top-down methodologies are useful for comprehensive \nand generalized large-scale analysis (van Vuuren et al., 2009), \nbottom-up approaches are necessary for finding potential efficiency \nimprovements in the urban building sector (Ali et al., 2021) \nand they are more feasible options since accessibility to sufficient \ndata on a large scale is limited. To come up with optimized \nand cost-efficient energy improvement strategies, especially on \nan urban scale, quantification of these savings, not only for \nthe current weather conditions but also under different climate \nchange scenarios, is necessary. This can be done by a proper \nbottom-up approach considering the current and future probable \nmeteorological conditions as a result of climate change (Reyna and \nChester, 2017).\nAvailability and accuracy of meteorological data can be a \nchallenge for building energy models and can have a substantial \nimpact on their calibration and estimation of the energy needs \nin urban buildings (Bhandari et al., 2012). Since the standard \nweather data files, e.g., Typical Meteorological Year (TMY) files, \nwhich are used in building performance simulations, cannot be \nused for future climate change scenarios, the “Morphing” technique \nthat combines existing hourly weather data with predicted climate \nchange information could be a suitable alternative (Jentsch et al., \n2013). In this way, the potential future weather conditions, and \nespecially their effect on the energy performance of the buildings \nin a specific urban area, can be assessed.\nThere exists a significant knowledge gap in large-scale or \nUrban Building Energy Modeling (UBEM), especially when dealing \nwith the challenges and complexities of modeling numerous \nbuildings within urban areas (Ali et al., 2021). UBEM helps in \nestimating energy needs, assessing design or upgrade choices, and \nFrontiers in Energy Research\n02\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nmeasuring the effects of severe weather or climate change; however, \nit's important to correctly combine urban data (geometric and \nnon-geometric) with proper modeling tools (Ang et al., 2020). \nWhile such integration is computationally feasible in a microscale, \nit can be quite challenging to conduct studies in meso- or \nmacroscales (Oraiopoulos and Howard, 2022).\nNumerous studies have assessed the effects of climate change \non the future energy behavior of buildings, often focusing on \narchetypes such as commercial offices (Jafarpur and Berardi, 2021; \nNguyen et al., 2021), (Bamdad et al., 2021) or residential buildings \n(Tomrukcu and Ashrafian, 2024; Xiong et al., 2023). While valuable, \nthese analyses are generally region-specific or rely on varied \nmethodological approaches (Tootkaboni et al., 2021), limiting their \ngeneralizability to other contexts. Moreover, a few studies have been \ndone in meso- or macroscales with high resolution, which can \nconsider the effectiveness of any Energy Conservation Measures \n(ECMs) on a large scale, as well as the potential opportunities \nto shift the peak loads. However, prior UBEM studies often \nface challenges with computational cost, archetype definition, and \ntransferability, limiting their use in regional planning applications. \nThe contribution of this paper is not the development of a new \nsimulation engine but the demonstration of an automated, scalable \nworkflow that enables county-wide analysis. By integrating existing \nbuilding models from the Model America dataset with downscaled \nclimate scenarios and executing simulations on high-performance \ncomputing, we show how UBEM can be applied to over 346,000 \nbuildings in Nassau County. This approach provides a transferable \npathway for high-resolution, climate-aware energy analysis to \nsupport urban planners and policymakers.\nAs a case study, this workflow is utilized to assess the energy \nbehavior of more than 346 thousand buildings, in terms of heating \nand cooling energy needs, in the mixed-humid area of Nassau \nCounty in New York state, under current and future weather \nconditions. The goal is to assess how cooling and heating loads, \nin residential and non-residential buildings, will be affected as a \nresult of climate change in 2099. Although RCP8.5 is increasingly \nseen as an unlikely scenario due to the global trend towards cleaner \nenergy, it remains valuable for assessing potential high-risk futures \n(Hausfather and Peters, 2020). Accordingly, we use RCP8.5 as a high-\nend stress-test scenario to bound impacts under severe warming; \nresults should therefore be interpreted as upper-bound estimates. \nThis is especially relevant given the global all-time high coal use \nin 2022, which the International Energy Agency (IEA) projects \nwill continue to increase until the end of the decade (IEA, 2023). \nTherefore, we employed RCP8.5 in this case study to explore its \nimplications on urban building energy demand under extreme \nconditions . In addition, the corresponding emissions for different \nenergy sources (e.g., electricity or gas) and source and site energies \nwill be studied. Furthermore, the analysis helps to identify building \ngroups with disproportionately high energy use, which can be \nprioritized for potential energy retrofit incentives.\nThis study is the first step of the proposed multi-step research \nroadmap. Subsequent steps include the development of new \narchetypes, calibration of simulation models, sensitivity analysis, \nexploration of different climate change scenarios, and policy and \nscenario analysis. These steps build on the findings of this study, \naiming to refine the models, incorporate more detailed and varied \nbuilding archetypes, and explore the broader implications and policy \nresponses to the projected changes in building energy use due to \nclimate change.\nSubsequent sections include a background discussion \n(Section 2) on Large-scale and Urban Building Energy Modeling \n(UBEM) and its challenges, followed by a detailed methodology \n(Section 3) outlining the study’s execution using High-Performance \nComputing (HPC). Results and analysis (Section 3.4) are presented \nin detail for current and future scenarios regarding energy use, \nheating and cooling loads, and emissions, followed by a discussion \nsection (Section 5) highlighting insights for policy-making and \nfuture research directions. Finally, the conclusion (Section 7) \nsummarizes key findings, underlining the urgency of transitioning \nto cleaner energy sources and suggesting further exploration in \naddressing the challenges caused by climate change on building \nenergy consumption on a large scale. \n2 Background\n2.1 Large-scale and Urban Building Energy \nModeling\nBuilding Energy Modeling (BEM) is a computational tool \nfor optimizing a building’s energy efficiency through virtual \nsimulations, which originated back in the 1970s (Mills, 2004). \nUrban-scale BEM (UBEM) extends these methods by combining \nBEM with regional data to analyze energy use across thousands of \nbuildings (Reinhart and Cerezo Davila, 2016).\nFor the assessment of the energy behavior of buildings on an \nurban scale, there are two methods available: top-down and bottom-\nup. Top-down methodologies are used to analyze the overall energy \nperformance of the entire urban/district area by using aggregated \ndata and generalized parameters for large-scale usage, while \nbottom-up approaches are used for identifying potential efficiency \nimprovements in the urban building sector (Ali et al., 2021). \nFurthermore, the modeling approaches can be also categorized as \nPhysics-based models (white box), reduced-ordered (grey box), and \nData-driven models (black box) (Hong et al., 2020), each of which \nhas some benefits like computational simplicity and speed in data-\ndriven approaches, and detailed assessment and interpretability in \nphysics-based models, and can even be combined to use the benefits \nof both methods (Nutkiewicz et al., 2018).\nFerrando et al. (2020), did a comprehensive review of the \nbottom-up UBEM tools available, highlighting their abilities to \nbe used for energy assessment in different spatial and temporal \nscales, their ability to implement retrofit strategies and measuring \nconsequent energy and emission savings, and comparing them \nbased on the inputs, outputs, workflow, applicability and potential \nusers. As mentioned in this review, one of the major trends in \nUBEM could be computational optimization of these tools, coupled \nwith parallel or high-performance computing, to be able to run \nthe analysis over a larger number of buildings, for comparison of \ndifferent policies at larger scales.\nOne of the main uncertainties that must be addressed is the \ndefinition of appropriate archetypes to be a decent representative \nof the current building stock in large-scale studies, since access to \nenergy use data and thermal properties of the selected buildings \nis very limited (Reinhart and Cerezo Davila, 2016). In this \nFrontiers in Energy Research\n03\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nregard, some research has been done and showed promising \nresults in archetype definition at district scales, characterizing \neach type, and validating the model by comparing them to \nthe measured energy data (Sokol et al., 2017; Cerezo et al., \n2017). A widely used reference is the U.S. Department of \nEnergy \nprototype database (Office of Energy Efficiency \nand \nRenewable Energy, 2022), which combines national consumption \nsurveys with ASHRAE standards to define residential and \ncommercial building types across climate zones.\nEven with archetypes, simulating entire urban areas with \nhundreds of thousands of buildings remains computationally \nintensive and costly. While assessing ECM effectiveness at scale \nis a core goal of bottom-up UBEM, relatively few studies attempt \nit because of these demands (Kamel, 2022). As computational \noptimization becomes a deciding factor in UBEM, it necessitates \nthe use of advanced computing technologies like Cloud or HPC. \nAs an example, Zhang et al. developed a surrogate modeling \nframework for physics-based large-scale building stock modeling \nthat employs HPC (Zhang et al., 2021). It produces high-resolution \nhourly energy outputs for large scales, like cities and regions, that \ncan be useful for understanding building demand profiles and \ngrid impacts while preparing large datasets and performing feature \nengineering for training the surrogate models. \n2.2 Climate change and large-scale BEM\nThe connection between Large-Scale or UBEM and climate \nchange is an important area of research to be focused on and \nis useful for different stakeholders, including policymakers, urban \nplanners, and designers. To be able to downscale the long-term \nclimate neutrality plans from countrywide goals to cities, districts, \nand even buildings, it is crucial to quantify the effects of different \nclimate change scenarios on the existing building stock, their \nenergy consumption, and carbon emissions, in different spatial and \ntemporal scales. To successfully perform such analysis on that scale \nand level of detail, a calibrated, well-defined urban building energy \nmodel is needed, along with a realistic projection of the different \nclimate change scenarios on the weather conditions in the future.\nTo address these needs, a web-based framework developed at \nMIT automates UBEM creation from GIS data and archetypes, \nsupporting multiple climate pathways and retrofit comparisons \n(Ang et al., 2022). Similarly, de Rubeis et al. (2021). introduced a \ntool that models individual buildings, recommends improvements, \nand generates neighborhood- or city-scale energy ratings (UBER), \ndemonstrated in Italian case studies. There are many other powerful \nand integrated tools, each of which has some benefits over the others, \nwhich are comprehensively reviewed in (Ferrando et al., 2020).\nLarge-scale and UBEM help to quantify the impact of climate \nchange on energy consumption patterns in urban areas and their \ninfluence on heating and cooling demands. This allows researchers \nto assess how climate change may cause shifts in energy usage \nin urban buildings. One study in Baghdad applied a degree-day \nmethodology and found that summer cooling accounted for nearly \n40% of total city energy use under future warming, with associated \nincreases in pollution (Abed Hassan and Ismail Husain, 2022). A \nlarge-scale U.S. analysis combining climate change, population \ngrowth, and power sector decarbonization showed that while \nefficiency and location shape local outcomes, population growth \ncould raise energy use by over 50%, while decarbonization could \nreduce it by about 17%, with climate change itself contributing a \nmodest further reduction (Wang et al., 2023). In another study, Bass \nand his colleagues conducted research to quantify the impact of \nfuture IPCC climate scenarios on US commercial buildings' energy \nuse (Bass and New, 2023). Their results show a significant increase \nin total energy use in future scenarios, for the warmest parts of \nthe US, as a result of an increase in cooling loads, and a substantial \nreduction in coldest areas, due to a decrease in gas needs and heating \nloads. Across these studies, including (Deng et al., 2023), the results \nshow a significant reduction in heating loads and a considerable \nincrease in cooling loads, as a result of climate change, but the overall \nenergy use in the future primarily depends on the climate zone \nin which the study is conducted, and can be positive or negative. \nCity-scale analyses for New York City project substantial rises in \nsummer cooling under future warming (Ortiz et al., 2018), and \nvalidated simulations for Beijing indicate that the urban heat island \nincreases cooling while reducing heating (Xu et al., 2018), together \nframing our expectation of cooling increases and heating decreases \nin dense urban areas. In parallel, grid-level forecasts such as the \n2025 NYISO Gold Book project rising electricity demand in Zone \nK (Long Island) through 2055, reflecting regional electrification and \nload growth (New York Independent System Operator (NYISO), \n2025). While broader in scope than UBEM, such studies share the \ngoal of anticipating future energy needs under changing climate \nconditions.\nUsing UBEM, and by simulation and comparison of different \nbuilding designs, materials, energy systems, etc., researchers and \ndesigners can recommend measures and strategies that reduce \nenergy consumption and carbon emissions and enhance the \nresilience of urban areas to a changing climate. In a comprehensive \nstudy, Kamel reviewed physics-based modeling techniques, focusing \non ECMs, and examined different case studies based on various \ncriteria like building systems, archetypes, calibration methods, etc. \n(Kamel, 2022). The study shows that while existing tools and \ntechniques can successfully simulate and assess different ECMs at \nlarger scales, there are still some challenges, like standardization in \nUEBM, high-resolution energy data for calibration, and occupancy \nschedules that have to be addressed. In a study of a single building, \nresearchers optimized energy-saving measures and operation \nparameters for a retrofitted office building in future climate \nconditions (Gao et al., 2023). They used a detailed simulation \nmodel, coupled with multi-objective optimization, and achieved \nsignificant energy savings while maintaining thermal comfort. \nExtended to an urban scale, Mayrhofer et al. assessed the energy-\nsaving potential of passive cooling measures in Austrian buildings \nin 2050. They found a potential for up to 73% energy savings by \nmeasures like shading, night cooling, and sufficiency measures. The \nstudy suggests the need for further research to validate passive \nstrategies by applying them to other regions and climate conditions \n(Mayrhofer et al., 2023). Similarly, city-scale studies in tropical \ncoastal climates have applied UBEM to evaluate mitigation strategies \nsuch as reflective roofs, thermostat adjustments, and efficient \ncooling systems, showing that these measures can reduce cooling \ndemand and alleviate peak loads (Pokhrel et al., 2019; Pokhrel \nand González-Cruz, 2021). At the national scale, ResStock and \nComStock modeling identifies building typologies with the highest \nFrontiers in Energy Research\n04\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nenergy intensities and maps engineering pathways toward zero-\ncarbon building stock by 2050 (Reyna et al., 2023).\nThe results gained by UBEM, considering climate change \nscenarios, can help policymakers and urban planners to develop \nregulations and incentives that help reduce carbon footprints and \nincrease sustainable building practices to adapt to climate change. \nHowever, UBEM may still not be able to fully consider technological \nadvancement, different policies’ implementation, and behavioral \nassumptions that affect energy usage. Broader modeling studies also \nhighlight pathways: the EMF 37 study identified electrification and \nefficiency as primary levers for net-zero buildings in North America \n(Browning et al., 2023), while analyses in China stressed aligning \nbuilding efficiency policies with long-term climate goals (Li and \nShui, 2015).\nAs an important tool, Large-Scale BEM can help in designing \nand implementing low-carbon urban development strategies. Cities \ncan reduce their emissions and align with climate goals by utilizing \nLarge-Scale BEM to integrate renewable energy sources, green \nbuilding technologies, and energy-efficient design principles. For \nexample, studies of future London scenarios highlight that certain \ncompact geometries improve efficiency, though overall demand may \nstill rise with added cooling and EV loads (Ahmadian et al., 2022). \nIn Dallas, UBEM-based analyses of transit-oriented development \nshowed that densification and compactness can increase energy use \nintensity across building types (Trepci et al., 2020).\nThe choice of appropriate and adequate weather data can \nlargely affect the buildings' energy results, especially for future \nscenarios (Erba et al., 2017). For creating future weather data, \nscientists use climate models to make projections based on different \nscenarios of future greenhouse gas emissions. Although there is no \nsingle perfect pathway to reach long-term climate goals, there are \nnumerous possible approaches to reach the 1.5 C target, but clearly, \nall of them need rapid cuts in GHG emissions and need to be \nstarted immediately (Mitigation Pathways Compatible with Long-\nterm Goals, 2023). The “Morphing” technique, by combining \nexisting hourly weather data with predicted climate change \ninformation, showed promising results (Jentsch et al., 2013). To \naddress the challenge of creating future weather files for UBEM, \nManapragada et al. proposed an effective and affordable tool, the \nFuture Weather File Generator (Manapragada et al., 2022). The tool \nuses geo-filtering and machine learning for accurate predictions, and \nit was tested in India as a case study.\nThe background highlights the challenges associated with Large-\nScale and UBEM, like the need for accurate meteorological data, \nhigh computational cost and optimization, archetype definition, \nand the integration of climate change scenarios. Considering these \nchallenges, this paper aims to implement an automated workflow \nusing HPC to assess the energy behavior of over 340 thousand \nbuildings in Nassau County, New York, under current and future \nclimate conditions. The focus is to evaluate the impact of climate \nchange on heating and cooling loads, and emissions from different \nenergy carriers, and possibly identify the buildings that have priority \nfor targeted energy retrofit incentives. In this paper, we execute \nStage 1 of the roadmap, an automated, building-resolved UBEM \nunder current and morphed future TMY, to quantify heating and \ncooling end uses and site/source energy and emissions. Subsequent \nstages (development of new archetypes, meter-based calibration, \nsensitivity analysis, exploration of additional climate scenarios, and \npolicy/scenario analysis) are reserved for future work. \n3 Methodology\nThis study utilizes a comprehensive simulation workflow to \nassess urban buildings’ energy performance under current and \nfuture climate conditions. The workflow encompasses several \nkey stages, including the preparation of building models, the \nconfiguration and execution of simulations on an HPC cluster, and \nthe post-processing of simulation results to analyze energy use and \nemissions. This can be easily customized with region-specific data \nand climate scenarios, making it suitable for modeling urban energy \nuse in diverse geographic and climate contexts.\nInitially, building models are prepared based on the dataset \nfrom the Model America project (New et al., 2025), including \ndetails on building geometry, materials, occupancy, and HVAC \nsystems. These models are then configured in the EnergyPlus \nsimulation engine, which is executed on an HPC cluster to efficiently \nprocess large datasets across thousands of buildings within a \nmanageable timeframe. The computational resources of the HPC \nenable the parallelization of simulations, making large-scale urban \nmodeling feasible.\nPost-simulation, Python scripts are employed to automate the \nextraction and processing of results from the EnergyPlus output files. \nThese scripts parse HTML files to retrieve the desired metrics such \nas total energy use, heating loads, and cooling loads. Simulations \nwere executed separately with two climate files, the historical TMY \nand the morphed future TMY representing RCP8.5. Then with \npost-processing, building-level outputs were extracted (e.g., total \nenergy use, heating, and cooling loads), allowing direct comparison \nbetween the current and future scenarios. Also, source energy \nwas calculated at the building level by applying the source-to-\nsite conversion factors to each building’s site energy use, then \naggregating to county totals. The present paper reports results from \nStage 1 only; later stages (new archetypes, calibration, sensitivity, \nadditional scenarios, and policy analysis) are deferred to future \nwork. The final scope of this study is shown in Table 1, and the overall \nworkflow is illustrated in Figure 1.\n3.1 Description of the study location and \nbuilding dataset\nThis Nassau County (Figure 2) case study involves 346,827 \nbuilding energy models simulated with EnergyPlus. The Google \nMap image (Web Mercator map projection) shows the outline of \nNassau County and the buildings’ outlines are shown in a map \nwith equal-area projection. Derived from the Model America dataset \n(New et al., 2025), the subset represents a mix of residential \nand commercial buildings in the county’s mixed-humid climate \nzone. The study focuses on individual buildings, providing a \nfoundation for exploring urban-scale building energy modeling and \nits implications for global warming impacts in Nassau County. A \npreliminary version of this case study was presented at the ASHRAE \nAnnual Conference (Jalilian and Kamel, 2025), and the present \npaper extends that work with a comprehensive county-wide UBEM \nFrontiers in Energy Research\n05\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nTABLE 1  summarizes the scope of this case study, following the UBEM workflow categories discussed in (Kamel, 2022).\nLocation\nScale\nTools and file \nSchemas\nInput sources\nScope\nNassau County, New York, USA\nMeso (346,827 Buildings)\nSimulation Engine: EnergyPlus\nDOE-Prototype\nModel America\nNSRDB\nLarge-scale carbon/energy \nreduction\nFIGURE 1\nOverview of the simulation workflow and data processing.\nFIGURE 2\nNassau County, Long Island, New York. (Left) Study area shown on Google Maps (data source: Google Maps; Map data ©2025 Google). (Right) Outlines \nof simulated buildings generated in QGIS using building layout coordinates from Model America EnergyPlus files. North is up; the scale bar shown in \nthe left panel applies to both panels.\nworkflow and expanded analyses, including residential vs. non-\nresidential contributions and carbon emissions.\nThe building archetypes used in this study are based on those \nalready assigned in the Model America project (New et al., 2025), \nwhich applies DOE prototype models to individual buildings based \non their building type, construction year, and size. These archetypes \ninclude characteristics, such as building envelope, HVAC systems, \nand occupancy schedules appropriate for ASHRAE climate zone 4A. \n3.2 High-performance computing (HPC) \nfor large-scale simulations\nTo process these large-scale simulations, the study leverages \nan HPC cluster, equipped with 24 cores, 192 GB of RAM, \nand four Nvidia V100 GPUs, which supports parallel CPU-\nbased computations. Each building simulation is treated as an \nindependent task, enabling the system to run thousands of \nFrontiers in Energy Research\n06\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nsimulations concurrently, significantly reducing processing time. \nThis parallelization is critical for conducting high-resolution \nsimulations across an urban area of 346,827 buildings, a task that \nwould be infeasible using traditional serial processing methods.\nPost-simulation Python scripts automate the extraction and \nprocessing of results from EnergyPlus output files. These scripts \nretrieve metrics such as total energy use, heating and cooling \nloads, and emissions, ensuring an efficient workflow from model \ngeneration to data analysis. \n3.3 Current weather files vs. future climate \ndata for 2099\nIn this study, TMY weather files, based on typical weather \nconditions rather than extreme events, were used due to their \nsimplicity, representativeness, and acceptance as a standardized \ninput. While in some cases TMY may lead to some inaccuracies in \nurban energy systems’ design (Perera et al., 2018), or building energy \nmodels (Ma and Yu, 2020), it would be aligned with the purpose \nof this study, which is to assess the effects of climate change on \nbuildings’ energy behavior in a large scale, and previously showed \nvaluable insights (Bass et al., 2022).\nDespite the global trend towards cleaner energy, assessing \nRepresentative Concentration Pathway (RCP) 8.5 remains crucial \nfor several reasons. First, it serves as a valuable benchmark for \nunderstanding potential high-risk futures (Riahi et al., 2011), \nproviding a critical reference point for extreme climate impact \nscenarios. Additionally, significant feedback mechanisms, such as \nthe release of greenhouse gases from thawing permafrost, could \nalign with RCP8.5 outcomes (Schuur et al., 2022). Furthermore, \nrecent trends, such as the record-high coal use in 2022 and \nprojections from the IEA indicating continued increases until \nthe end of the decade, underscore the possibility that RCP8.5 \ncould still occur (IEA, 2023). Therefore, by using RCP8.5 in \nthis study, we aim for the worst-case scenario, highlighting the \nimportance of robust climate modeling and policy planning to \nmitigate severe impacts. We therefore treat RCP8.5 as an explicit \nstress test of building performance under severe warming. In future \nwork, we will also run RCP4.5 as a sensitivity to cover a more\nmoderate future.\nFor future weather data in this study, we used the WeatherShift \ntool (Dickinson and Brannon, 2016), which generates future \nTMY files by applying the Morphing technique (Jentsch et al., \n2013) to standard historical TMY datasets. WeatherShift combines \ndownscaled and bias-corrected outputs from multiple global climate \nmodels (GCMs) to modify key meteorological variables, such as \ntemperature, solar irradiance, and humidity, ensuring consistency \nwith projected climate conditions under RCP8.5. Thus, the baseline \n(current) TMY is based on observed historical weather data, while \nthe future TMY represents a morphing-based projection of these \ndata under a high-emission scenario.\nOne limitation is that the morphed data retains the \ncharacteristics of TMY data, meaning that extreme weather events \nare not fully captured. The baseline climate, derived from a Long \nIsland weather station, may not fully represent all areas in Nassau \nCounty, but it is within the mixed-humid (4-A) climate zone. \nFigures 3, 4 compare current and future climate scenarios for average \nFIGURE 3\nHourly dry-bulb temperature for current TMY vs. fTMY for \nthe year 2099.\nFIGURE 4\nMonthly insolation for current TMY vs. fTMY for the year 2099.\ndaily temperatures and monthly solar radiation. A standard baseline \nof 18.33 °C was defined for both Heating Degree Days (HDD) and \nCooling Degree Days (CDD) calculation.\nWhile the TMY data offers simplified future climate conditions, \nit allows for scalability and broad applicability in building energy \nsimulations. Future research could incorporate more complex \nweather models that capture temperature extremes and other \nmeteorological variations to refine these projections. \n4 Results and analysis\n4.1 Site and source energy use intensity\nThe energy simulation, which is done by HPC and explained in \ndetail in the previous section, shows that the average site Energy Use \nIntensity (EUI) decreases by 26% in the future scenario compared \nto the current situation (Figure 5). This decrease can be a result of \nthe considerable reduction in heating energy demand in the future \ncaused by climate change. It is important to note that the Energy Use \nIntensity (EUI) being used in this paper is only the energy needed \nfor heating and cooling, which is directly under the influence of \nclimate change and does not include other energy end-uses such as \nFrontiers in Energy Research\n07\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nFIGURE 5\nComparison between current and future total site energy use per unit area.\nlighting, domestic hot water, and appliances. In addition, cooling \nloads reported here represent the technical demand simulated \nunder the assumption that air conditioning equipment is available \nto meet the thermal demand, regardless of current penetration \nlevels. To have a better understanding, and since averaging the \nsite energy use may not be a favorable parameter because not \nall the energy carriers have the same conversion efficiencies, the \nsource EUI is also plotted in Figure 6, showing a 4% reduction in \naverage between current and future scenarios. This shows that even \nthough a considerable reduction is seen in the site energy use, the \npotential shifts of the load from natural gas consumption in winter \nto electricity in summer, the production of which is less efficient, can \ncancel out the savings in heating load, in total source energy use. \nThese shifts are further explained in Section 4.6, where we analyze \nthe influence of weather and temperature changes on building\nenergy use. \n4.2 Cooling and heating loads\nBreaking down the results into cooling and heating loads, \nwhich are illustrated in Figures 7, 8, shows a considerable reduction \nof 51% in average source heating energy intensity, and an \nincrease of 96% in average for the cooling side. It can be \nconcluded that in the future scenario, in a Mixed-Humid climate \nzone (i.e., 4-A), milder winter loads and harsher summer loads \nmight be seen.\nA notable point is that the data in all of Figures 6–8 are positively \nskewed, with the mean pulled towards the higher end of the graphs. \nThis shows that there are some buildings with very high cooling, \nheating, or total energy use intensities compared to the majority of \nthe buildings, which are located on the lower end. By going deeper \ninto the details, it’s understood that only 21% of the total number of \nbuildings have an EUI more than the average. This includes 92% of \nall non-residential buildings and 13% of the residential buildings. It’s \nclear that non-residential buildings, with much higher source energy \nuse, are causing positive skewness of these histograms. Knowing this \ncan be quite useful, since policies and initiatives might be designed \nnot only to promote energy efficiency in most buildings but also to \naddress and mitigate the impact of the high energy users (Baneshi \nand Hadianfard, 2016), in this case, mostly non-residential, to \nachieve more balanced and sustainable energy consumption across \nthe entire set of buildings. The gap between median and average \nvalues highlights the inequality in energy consumption, where a \nrelatively small group of buildings consumes disproportionately \nmore energy than the majority, making them a key focus for targeted \ninterventions to achieve more balanced and sustainable energy use \nacross the stock.\nWhile detailed measured data for county-level cooling energy \nuse are not publicly available for Nassau County, an approximate \nverification and simple plausibility check of the simulated cooling \nresults were conducted by comparing the modeled baseline against \ncity-level estimates from the NYSERDA (Guidehouse, 2021) \nstudy for New York City (New York State Energy Research and \nDevelopment Authority (NYSERDA), 2021). Using the NYC site \ncooling EUIs from Table C-1 of their report (≈11.3 kWh·m-2·yr-1\nfor residential and ≈23 kWh·m-2·yr-1 for non-residential), \nweighted by our building-count distribution shown in Figure 13 \n(89.9% residential and 10.1% non-residential), yields a mean of \n≈12.5 kWh·m-2·yr-1, slightly above our modeled average site cooling \nEUI of 10.8 kWh·m-2·yr-1 for Nassau County. This close alignment \nsuggests that the simulated magnitudes are realistic for current \nconditions, with the small gap potentially reflecting the stronger \nurban heat island (UHI) effect and higher non-residential cooling \nintensity in New York City. Yet, a full calibration using measured or \nmetered data will be conducted in future work to establish definitive \nvalidation. \n4.3 Energy use by different sources\nDepending on the characteristics of the buildings, e.g., age, type, \netc., different archetypes and consequently different combinations \nof the HVAC systems have been employed for each building in the \nstudy (New et al., 2025). As an example, an office building might \nhave a VAV air-based system that uses a heat pump for the heating \nFrontiers in Energy Research\n08\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nFIGURE 6\nComparison between current and future total source energy use per unit area.\nFIGURE 7\nComparison between current and future cooling source energy use per unit area.\nFIGURE 8\nComparison between current and future heating source energy use per unit area.\nFrontiers in Energy Research\n09\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nFIGURE 9\nComparison between current and future total site energy use by different energy sources.\ncoil, with a gas boiler backup system in winter, and a heat pump for \nsummer. As a result, the heating system can be a combination of \nboth gas and electric sources, while the cooling systems are solely \nelectric-based. Knowing this and by further breaking down the total \nenergy use by different energy sources in Figure 9, a total reduction \nof 20.1% in site energy use can be seen for the future scenario, while \nthis is not the case for source energy in Figure 10, which is increased \nby 5.36% in the future case. It explains that despite a significant \ndecrease in heating loads being seen in the future, the jump in \ncooling load, which is being produced primarily by electricity, is \ndominant and caused an increase of over 5% in total source energy \nuse. Worth mentioning that in this study, a constant source-to-\nsite ratio (3.167 for electricity and 1.084 for natural gas, based on \nEnergyPlus documentation (U.S. Department of Energy, 2023)) is \nconsidered both for electricity and gas, which might not be the case \nin reality, as they are changing over time and in different regions. \nEspecially the source-to-site conversion factor for electricity, which \nis being improved by technological advancement and the use of \nrenewable sources of energy over time.\n4.4 Residential vs. non-residential energy \nuse\nFurthermore, the total site and source energy use for residential \nand non-residential buildings have been shown in Figures 11, 12, \nrespectively. It is noticeable that the main source of heating for \nresidential buildings is gas, while in non-residential ones, some \nbuildings use gas, electricity, or a combination of both. While \nwe see a considerable reduction in total end-use energy for both \ncategories of buildings because of milder winters in the future, a \nslight increase in source energy use can be seen for both residential \nand non-residential buildings. Electricity will play a vital role for \nnon-residential buildings in the future, corresponding to 89% of \nthe total primary energy use, while this number will be 69% for \nresidential buildings. These two numbers necessitate an emphasis \nthat must be put on improving the electricity production and \nconversion efficiency, which can consequently help toward the long-\nterm carbon reduction goals.\nA notable point from Figures 11, 12 is that the amount of \nthe source energy used is almost equal in residential and non-\nresidential buildings within a margin of 5%. This is true for both \ncurrent and future scenarios. This leads to a further breakdown in \nFigure 13. Despite non-residential buildings constituting a relatively \nsmall percentage of the total number of buildings (10.1%) and \nrepresenting 32.9% of the total floor area, interestingly, they are \nresponsible for 49.3% and 50.8% of the total source energy use \nin current and future scenarios, respectively. This emphasizes the \ncritical role they play in the future energy use landscape that \nmust be addressed (Mariano-Hernández et al., 2021). Despite their \nsmaller share of the stock, non-residential buildings dominate future \nsource energy use because they are substantially larger in floor area \non average, rely more heavily on electricity for both heating and \ncooling, and are therefore more affected by the higher source-to-site \nconversion factor for electricity compared to natural gas.\n4.5 Carbon emissions\nMoreover, \nFigure 14 \nshows \ncarbon \nemissions \nas \na \nresult of the energy use for current and future scenarios. \nThe emission factors are defined according to the U.S. \nEnvironmental Protection Agency (EPA) for gas and electricity \nat \n(U.S. Environmental Protection Agency (EPA), \n2021) \nand \n(U.S. Environmental Protection Agency (EPA), 2024) respectively. \nThe emission factor that is used for electricity in this study is \nspecifically defined with respect to the electricity production sources \nin Long Island, NY. As it is clear from the results, like the source \nand site energy uses, a substantial reduction of 50% in carbon \nemission can be seen due to the reduction in gas consumption for \nheating, while the emission produced by electricity consumption for \ncooling increased significantly, about 99%, in both residential and \nnon-residential buildings. The total carbon emission is estimated \nto decrease by about 4% in residential buildings, while it is a \nFrontiers in Energy Research\n10\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nFIGURE 10\nComparison between current and future total source energy use by different energy sources.\nFIGURE 11\nComparison between current and future total site energy use by different energy sources and building types.\n5% increase in non-residential buildings, from the current to \nthe future case. These results highlight how different types of \nbuildings use energy and affect the environment, showing that \nspecific plans are needed to reduce carbon emissions from various \nbuilding sources (Ang et al., 2023).\n4.6 Impact of climate and temperature \nchanges\nLastly, while this study shows that for a mixed-humid climate \nzone, like the one of Nassau County, in which the heating load is \ndominant, the site energy use has been decreased by almost 20% for the \nfuture scenario (Figure 9), it is completely depending on the weather \ncondition and location of the case study and it should not be deceiving. \nAs illustrated in Figure 15 by plotting the monthly average temperature \nfor the current and future cases and the average thermostat set-point \ntemperatures in winter and summer, it can be seen that, for the case \nof Nassau County, the difference of the external temperature and the \nthermostat set-point is reduced for the future case, which leads to \na decrease in heating loads. On the other hand, the difference in the \naverage external temperature and cooling set-point is increased, which \nsimply leads to an increase in cooling loads in the future. Obviously, \nfor warmer climate zones, in which the dominant load is cooling, a \nharsher increase in cooling loads will be seen. \n5 Discussion\nThe results provide important trends and patterns for both \ncurrent and future scenarios in residential and non-residential \nbuildings. Importantly, the breakdown of energy consumption by \nFrontiers in Energy Research\n11\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nFIGURE 12\nComparison between current and future total source energy use by different energy sources and building types.\nFIGURE 13\nComparison between the number of buildings, total floor area, and source energy use.\nFIGURE 14\nTotal carbon emissions for current and future scenarios in Nassau County.\nFrontiers in Energy Research\n12\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nFIGURE 15\nAverage external temperature for current and future scenarios and \nsummer and winter temperature set-points.\nbuilding type and the following analysis of source and site energy \nuse patterns reveal important considerations for energy efficiency \nand sustainability actions.\nIt is concluded that, depending on the climate zone and the \nconversion approach in creating fTMY (Bass et al., 2022), the mixed-\nhumid climate zone might experience an increase in cooling loads \nand a decrease in heating loads, which resulted in reduced energy \nuse in some buildings and an increase in others. Depending on the \nbalance between heating and cooling degree days, climate change’s \noverall impact varies between regions.\nIn general, for both source and site energy, a substantial \nreduction in heating and a significant increase in cooling loads are \nobserved. Although the results indicated that the site energy use will \nbe reduced by almost 20% in the future scenario due to the milder \nwinters, which is the dominant load for this climate zone, this is not \nthe case for source energy. The total source energy is increased by \nover 5% in the future case, since the increase in cooling loads, which \nis solely provided by the electricity, not only cancels out the savings \nin milder winters in the future but also increases the total source \nenergy use.\nAlthough the non-residential buildings constitute around 10% \nof the total number of buildings in the study area, they have a \nsubstantial overall impact and are responsible for over 50% of the \ntotal source energy use in the future scenario. Since a large portion \nof the load is being produced by electricity, both for heating and \ncooling, in non-residential buildings, their bold contribution to total \nsource energy use seems to be logical.\nThe analysis showed that in the future scenario, electricity \nwill be responsible for around 89% of the total source energy \nin non-residential buildings and 69% for residential ones. \nComparable studies for New York City have shown that \nelectrification substantially reshapes electricity demand profiles \nand urban thermal conditions, and that the electrification of \nheating and domestic hot water systems will push electricity \ndemand even higher, which supports the implications of our \nprojected high electric share (Gamarro and González-Cruz, \n2023). Providing a broader regional context, the 2025 NYISO \nGold Book similarly projects continued growth in overall \nelectricity demand for Long Island, confirming that this building-\nlevel trend aligns with larger, multi-sector energy forecasts \n(New York Independent System Operator (NYISO), 2025). This \nsignificant shift to electricity in building stock indicates the \nemphasis that has to be put on increasing the efficiency of electricity \nproduction. While using more efficient power plants, less fossil fuel, \nmore renewable production sources, and investing in distributed \nsystems seem to be feasible technical solutions, other aspects like \nsocial, economic, business, and governance challenges have to be \naddressed as well (Eyre et al., 2018).\nMoreover, this jump in electricity use highlights the importance \nof grid cleaning and power sector decarbonization, which not only \nhelps in climate change mitigation (Leibowicz et al., 2018; Zhao and \nYou, 2020), but also improves public health (Luderer et al., 2019), \nincreases energy security (Rabbi et al., 2022), provides economic \nbenefits (Jacobson et al., 2019), and accelerates the innovation and \ntechnological advancement (Di Silvestre et al., 2018). When this \ninitiative comes along with the integration of renewable sources \ninto the grids and a growing number of Electric Vehicles (EVs), it \nsignifies that the study of Demand Response (DR) for Building-to-\nGrid (B2G) integration and management on an urban scale would \nbe inevitable (Vázquez-Canteli and Nagy, 2019) and can be used \nfor more precise modeling of occupant’s behavior (Osman et al., \n2024) and HVAC optimization (Razmara et al., 2017). At the same \ntime, experience from New York City shows that cooling costs weigh \ndisproportionately on low-income households, and that simple \nmeasures such as reflective roofs or modest set-point changes can \nhelp ease this burden (Ortiz et al., 2022)\nWhile the total emissions barely remained unchanged from \nthe current to the future scenario, we see a decrease of 4% in \nresidential buildings and an increase of 5% for non-residential \nbuildings. Taking advantage of these statistics, by proper energy \nefficiency policies and incentives on non-residential buildings, \nwhich correspond to about 10% of the total buildings in \nNassau County, NY, promising carbon emission reductions can \nbe achieved.\nThe dependence of site energy use reduction on climate \nconditions emphasizes that local weather patterns are crucial factors. \nFor a Mixed-Humid climate like Nassau County, where heating loads \ndominate, a decrease in site energy use is observed. However, the \napplicability of these results should be considered with caution, as \nthey heavily rely on specific climate conditions.\nWhile this study aggregates building-level simulations to \nrepresent county-wide energy behavior, it does not explicitly \naccount for Urban Heat Island (UHI) effects or local microclimate \nvariations, which can influence air temperatures and cooling \nloads in denser urban areas (Xu et al., 2018). Previous city-\nscale coupled modeling studies (Ortiz et al., 2022; Ortiz et al., \n2017) have demonstrated that integrating atmospheric feedback \nand grid-level energy data can improve the representation of \nspatial temperature variability and baseline energy demand. Their \nmethods separate weather-dependent and baseline loads, enabling \nmore accurate benchmarking of urban energy models against \nobserved demand. Nevertheless, the present large-scale approach \nretains the precision needed to inform county-wide energy \nand decarbonization planning. Future work will explore the \nintegration of UBEM with mesoscale climate models or grid-\nlevel baselines to capture microclimatic effects more accurately, \ncomplementing the current focus on aggregate results that provide \npolicymakers with actionable insights for broad-scale energy\ninterventions. \nFrontiers in Energy Research\n13\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\n5.1 Limitations and uncertainties\nIn this study, the energy models rely on TMY data, which, \nunlike actual weather data, represents the most common weather \nconditions based on historical data. In addition, the fTMY in this \nstudy only accounts for the temperature and solar radiation increase \nand does not consider any extremely low or high temperatures that \ncould be a side effect of climate change. Also, the significant increases \nin temperatures are uncertain, and different scenarios could be \nevaluated in the future.\nThe building energy models benefit from measured geometries. \nStill, other important inputs, such as schedules, thermostat settings, \nheating and cooling system properties, and envelope system thermal \nproperties, are all assumed from the energy codes adapted from \nthe construction year per the Model America project. Although \nknowing the buildings' construction year (i.e., vintage) reduces the \nuncertainties to a certain degree, other assumptions could differ \nfrom the actual buildings’ characteristics. The simulation is also set \nto a 1-h resolution to reduce the simulation time, which could affect \nthe accuracy of time-of-use but would not affect the accuracy of \ntotal energy consumption because the weather files are based on \nhourly inputs.\nFrom the results, it is understood that electricity will play a \nvital role as the primary energy source for the future scenario. \nIn this study, the source-to-site conversion factors are considered \nconstant for the future case. Considering the dynamic source-to-\nsite conversion factors over time, and integration of renewable \nenergy technologies, and their potential impact on the source-to-site \nconversion factors, which will be the case as a result of technological \nadvancement, as well as the electrification of heating and hot water \nsystems, can be studied further to give us more realistic results for \nfuture cases.\nThis study used one future climate scenario (RCP8.5 for 2099) \nand the same weather file for all buildings, which means local \nweather differences within the county were not considered. Also, \nbuildings were modeled independently, without including the \neffects of nearby buildings like shading or heat exchange. These \nsimplifications helped make large-scale simulation possible but \nreduced accuracy in capturing local and urban effects. Future work \nwill include more climate scenarios, detailed weather data, and \nurban form effects. \n5.2 Urban planning, policy-making, and \nfuture research\nAs the results indicated, a significant shift to electricity \nis expected. Apart from the technical solutions that can be \nimplemented to improve the efficiency of electricity production, \nconsidering the societal and economic aspects of these practices \nwould be crucial (Nidam et al., 2023). It can include dealing \nwith uncertainties caused by climate change and human systems \n(Perera et al., 2022), along with the assessment of the occupant \nbehavior (Happle et al., 2018), acceptance and adaptation to \nthe new technologies, and the transition of households to be \nenergy prosumers instead of being only consumers (Parag and \nSovacool, 2016).\nFuture research can focus on dynamic climate change scenarios, \nconsidering different climate patterns and extreme weather \nconditions. It can be useful to assess how different climate patterns \naffect energy use in spatial and temporal granularities, to reach more \naccurate predictions and potential improvement strategies.\nFurthermore, the effectiveness of different ECMs under the \ninfluence of probable climate scenarios can be assessed to give a \nmore accurate overview of the potential future policies and incentive \nallocations by governments and policymakers.\nLastly, a key limitation of this study is that the current results \nare not yet calibrated against measured building or district-level \nenergy data due to limited access to private data in the understudied \ncounty. Calibration and validation will be addressed in subsequent \nwork, in line with UBEM best practice, to ensure the accuracy \nand applicability of the modeled results. While the workflow is \ndesigned to be scalable, its practical deployment at larger regional \nor national levels remains limited by computational demands, the \nrepresentativeness of archetypes across diverse building stocks, and \nthe availability of calibration datasets. \n6 Conclusion\nThis study developed an automated and scalable Large-Scale \nBuilding Energy Modeling workflow, and it was applied to over \n346,000 buildings in Nassau County, New York, to assess the \nimpact of climate change on energy demand by 2099 under RCP8.5 \nconditions using morphed Typical Meteorological Year (TMY) data. \nThrough the assistance of High-Performance Computing (HPC) \nand a bottom-up simulation approach, the study demonstrates \nhow large-scale and detailed energy assessment can inform climate \nmitigation planning at the urban scale and county level.\nKey contributions and findings of this work could be \nlisted as follows: \n• A streamlined, large-scale BEM process that is scalable and \nincorporates country-level EnergyPlus physics-based models, \nclimate morphed data, and HPC-parallelized runs to enable \nlarge-scale, climate-enlightened energy modeling in any \ngeographic or climatic context.\n• The quantitative evidence of future energy transitions showed \nthat whereas site energy demand decreases by ∼20%, source \nenergy consumption increases by ∼5%, due to more electricity \nconsumption for cooling, which is a significant observation \nin evaluating electrification possibilities under conditions of \nglobal warming.\n• The results identified the high-impact targets of non-\nresidential buildings, accounting for over 50% of aggregate \nsource energy consumption, though they only account for \n10% of the building inventory, which is a clear case for systemic \nretrofits and policy attention.\n• Grid decarbonization is critical, as further electrification \n(mostly for cooling) will not reduce emissions until electricity \ngeneration becomes radically cleaner. This highlights the \nco-dependency of building-sector approaches and energy \ninfrastructure shifts.\nThese findings give a real-world basis for county- or city-\nscale planning, policymaking, and energy transition simulation. The\nFrontiers in Energy Research\n14\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nprocedure here is transportable to different emissions scenarios (e.g., \nRCP4.5, RCP2.6) and world regions and therefore offers a helpful \ntool for researchers and practitioners studying the intersection of \nclimate change and urban energy demand.\nSubsequent studies should also expand on this method by \nincluding real energy consumption data for calibration, varying \nclimate change scenarios, and incorporating demand response \nand building-to-grid interactions to better represent future urban \nenergy systems.\nData availability statement\nThe original contributions presented in the study are included in \nthe article/supplementary material, further inquiries can be directed \nto the corresponding authors.\nAuthor contributions\nRJ: Visualization, Validation, Formal Analysis, Writing – \noriginal draft. EK: Methodology, Resources, Writing – original draft, \nWriting – review and editing, Project administration. \nFunding\nThe author(s) declare that financial support was received for \nthe research and/or publication of this article. This research was \nsupported by New York Institute of Technology, 2022 Institutional \nSupport of Research and Creativity Grant (ISRC) for work on \nclimate change impacts on urban-scale building energy use in \nNassau County.\nConflict of interest\nThe authors declare that the research was conducted in the \nabsence of any commercial or financial relationships that could \nbe construed as a potential conflict of interest.\nGenerative AI statement\nThe author(s) declare that Generative AI was used in the \ncreation of this manuscript. Generative AI (ChatGPT) was used \nto assist with language refinement, clarity of expression, and the \nstructuring of selected sections. All scientific content, original \nwriting, analysis, methodology, results, and conclusions were \ndeveloped by the authors, who take full responsibility for the final\nmanuscript.\nAny alternative text (alt text) provided alongside figures in \nthis article has been generated by Frontiers with the support of \nartificial intelligence and reasonable efforts have been made to \nensure accuracy, including review by the authors wherever possible. \nIf you identify any issues, please contact us.\nPublisher’s note\nAll claims expressed in this article are solely those \nof the authors and do not necessarily represent those of \ntheir affiliated organizations, or those of the publisher, \nthe editors and the reviewers. Any product that may be \nevaluated in this article, or claim that may be made by \nits manufacturer, is not guaranteed or endorsed by the\npublisher.\nReferences\nAbed Hassan, S., and Ismail Husain, S. (2022). The effect of climate change on \nenergy consumption and environmental pollution according to degree days indicator \n‘baghdad city as an example. IOP Conf. Ser. Earth Environ. Sci. 1002 (1), 012013. \ndoi:10.1088/1755-1315/1002/1/012013\nAhmadian, E., Bingham, C., Elnokaly, A., Sodagar, B., and Verhaert, I. (2022). \nImpact of climate change and technological innovation on the energy performance \nand built form of future cities. Energies (Basel) 15 (22), 8592. doi:10.3390/\nen15228592\nAli, U., Shamsi, M. H., Hoare, C., Mangina, E., and O’Donnell, J. (2021). \nReview of urban building energy modeling (UBEM) approaches, methods and \ntools using qualitative and quantitative analysis. Energy Build. 246, 111073. \ndoi:10.1016/j.enbuild.2021.111073\nAng, Y. Q., Berzolla, Z. M., and Reinhart, C. F. (2020). From concept to application: \na review of use cases in urban building energy modeling. Appl. Energy 279, 115738. \ndoi:10.1016/j.apenergy.2020.115738\nAng, Y. Q., Berzolla, Z. M., Letellier-Duchesne, S., Jusiega, V., and Reinhart, C. \n(2022). UBEM.io: a web-based framework to rapidly generate urban building energy \nmodels for carbon reduction technology pathways. Sustain Cities Soc. 77, 103534. \ndoi:10.1016/j.scs.2021.103534\nAng, Y. Q., Berzolla, Z. M., Letellier-Duchesne, S., and Reinhart, C. F. (2023). Carbon \nreduction technology pathways for existing buildings in eight cities. Nat. Commun. 14 \n(1), 1689. doi:10.1038/s41467-023-37131-6\nBamdad, K., Cholette, M. E., Omrani, S., and Bell, J. (2021). Future energy-optimised \nbuildings — addressing the impact of climate change on buildings. Energy Build. 231, \n110610. doi:10.1016/j.enbuild.2020.110610\nBaneshi, M., and Hadianfard, F. (2016). Techno-economic feasibility of hybrid \ndiesel/PV/wind/battery electricity generation systems for non-residential large \nelectricity consumers under southern Iran climate conditions. Energy Convers. Manag.\n127, 233–244. doi:10.1016/j.enconman.2016.09.008\nBass, B., and New, J. (2023). How will United States commercial building \nenergy use be impacted by IPCC climate scenarios? Energy 263, 125945. \ndoi:10.1016/j.energy.2022.125945\nBass, B., New, J., and Wade, Z. (2022). “Future typical meteorological year \n(fTMY) weather data and climate change impacts to maricopa county, Arizona,” in \nProceedings of the 9th ACM international conference on systems for energy-efficient \nbuildings, cities, and transportation (New York, NY, USA: ACM, Nov.), 504–507. \ndoi:10.1145/3563357.3567408\nBhandari, M., Shrestha, S., and New, J. (2012). Evaluation of weather \ndatasets \nfor \nbuilding \nenergy \nsimulation. \nEnergy \nBuild. \n49, \n109–118. \ndoi:10.1016/j.enbuild.2012.01.033\nBrowning, M., McFarland, J., Bistline, J., Boyd, G., Muratori, M., Binsted, M., \net al. (2023). Net-zero CO2 by 2050 scenarios for the United States in the energy \nModeling Forum 37 study. Energy Clim. Change 4, 100104. doi:10.1016/j.egycc.2023.\n100104\nCerezo, C., Sokol, J., AlKhaled, S., Reinhart, C., Al-Mumin, A., and Hajiah, A. (2017). \nComparison of four building archetype characterization methods in urban building \nenergy modeling (UBEM): a residential case study in Kuwait City. Energy Build. 154, \n321–334. doi:10.1016/j.enbuild.2017.08.029\nChen, R., Samuelson, H., Zou, Y., Zheng, X., and Cao, Y. (2024). Improving \nbuilding resilience in the face of future climate uncertainty: a comprehensive \nframework for enhancing building life cycle performance. Energy Build. 302, 113761. \ndoi:10.1016/j.enbuild.2023.113761\nde Rubeis, T., Giacchetti, L., Paoletti, D., and Ambrosini, D. (2021). Building \nenergy performance analysis at urban scale: a supporting tool for energy strategies \nFrontiers in Energy Research\n15\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nand urban building energy rating identification. Sustain Cities Soc. 74, 103220. \ndoi:10.1016/j.scs.2021.103220\nDeng, Z., Javanroodi, K., Nik, V. M., and Chen, Y. (2023). Using urban building \nenergy modeling to quantify the energy performance of residential buildings \nunder climate change. Build. Simul. 16 (9), 1629–1643. doi:10.1007/s12273-023-\n1032-2\nDi Silvestre, M. L., Favuzza, S., Riva Sanseverino, E., and Zizzo, G. (2018). \nHow decarbonization, Digitalization and Decentralization are changing key \npower infrastructures. Renew. Sustain. Energy Rev. 93, 483–498. doi:10.1016/j.rser.\n2018.05.068\nDickinson, R., and Brannon, B. (2016). “Generating future weather files for \nresilience,” in Proceedings of the international conference on passive and low energy \nArchitecture (Los Angeles, CA, USA), 11–13.\nErba, S., Causone, F., and Armani, R. (2017). The effect of weather datasets \non \nbuilding \nenergy \nsimulation \noutputs. \nEnergy \nProcedia \n134, \n545–554. \ndoi:10.1016/j.egypro.2017.09.561\nEyre, N., Darby, S. J., Grünewald, P., McKenna, E., and Ford, R. (2018). Reaching a \n1.5°C target: socio-technical challenges for a rapid transition to low-carbon electricity \nsystems. Philosophical Trans. R. Soc. A Math. Phys. Eng. Sci. 376 (2119), 20160462. \ndoi:10.1098/rsta.2016.0462\nFerrando, M., Causone, F., Hong, T., and Chen, Y. (2020). Urban building \nenergy modeling (UBEM) tools: a state-of-the-art review of bottom-up \nphysics-based \napproaches. \nSustain \nCities \nSoc. \n62, \n102408. \ndoi:10.1016/\nj.scs.2020.102408\nGamarro, H., and González-Cruz, J. E. (2023). On the electrification of Winter season \nin cold climate Megacities—The case of New York City. ASME J. Eng. Sustain. Build. \nCities 4 (3), 031006. doi:10.1115/1.4063377\nGao, B., Zhu, X., Ren, J., Ran, J., Kim, M. K., and Liu, J. (2023). Multi-\nobjective optimization of energy-saving measures and operation parameters \nfor a newly retrofitted building in future climate conditions: a case study \nof an office building in Chengdu. Energy Rep. 9, 2269–2285. doi:10.1016/\nj.egyr.2023.01.049\nHapple, G., Fonseca, J. A., and Schlueter, A. (2018). A review on occupant \nbehavior in urban building energy models. Energy Build. 174, 276–292. \ndoi:10.1016/j.enbuild.2018.06.030\nHausfather, Z., and Peters, G. P. (2020). Emissions – the ‘business as usual’ story is \nmisleading. Nature 577 (7792), 618–620. doi:10.1038/d41586-020-00177-3\nHong, T., Chen, Y., Luo, X., Luo, N., and Lee, S. H. (2020). Ten \nquestions on urban building energy modeling. Build. Environ. 168, 106508. \ndoi:10.1016/j.buildenv.2019.106508\nIEA (2023). Coal 2023. Paris: IEA. Available online at:  https://www.iea.org/reports/\ncoal-2023.\nJacobson, M. Z., Delucchi, M. A., Cameron, M. A., Coughlin, S. J., Hay, C. A., \nManogaran, I. P., et al. (2019). Impacts of green new deal energy plans on grid \nstability, costs, jobs, health, and climate in 143 countries. One Earth 1 (4), 449–463. \ndoi:10.1016/j.oneear.2019.12.003\nJafarpur, P., and Berardi, U. (2021). Effects of climate changes on building \nenergy demand and thermal comfort in Canadian office buildings adopting different \ntemperature setpoints. J. Build. Eng. 42, 102725. doi:10.1016/j.jobe.2021.102725\nJalilian, R., and Kamel, E. (2025). “Assessing climate change effects on building energy \nsector in a mixed-humid climate Zone using Urban-Scale Building Energy Modeling \n(UBEM),” in 2025 ASHRAE Winter conference (Peachtree Corners, GA: ASHRAE). \ndoi:10.63044/w25jal22\nJentsch, M. F., James, P. A. B., Bourikas, L., and Bahaj, A. S. (2013). Transforming \nexisting weather data for worldwide locations to enable energy and building \nperformance simulation under future climates. Renew. Energy 55, 514–524. \ndoi:10.1016/j.renene.2012.12.049\nKamel, E. (2022). A systematic literature review of physics-based Urban Building \nEnergy Modeling (UBEM) tools, data sources, and challenges for energy conservation. \nEnergies (Basel) 15 (22), 8649. doi:10.3390/en15228649\nLeibowicz, B. D., Lanham, C. M., Brozynski, M. T., Vázquez-Canteli, J. R., \nCastejón, N. C., and Nagy, Z. (2018). Optimal decarbonization pathways \nfor urban residential building energy services. Appl. Energy 230, 1311–1325. \ndoi:10.1016/j.apenergy.2018.09.046\nLi, J., and Shui, B. (2015). A comprehensive analysis of building energy efficiency \npolicies in China: status quo and development perspective. J. Clean. Prod. 90, 326–344. \ndoi:10.1016/j.jclepro.2014.11.061\nLuderer, G., Pehl, M., Arvesen, A., Gibon, T., Bodirsky, B. L., de Boer, H. S., \net al. (2019). Environmental co-benefits and adverse side-effects of alternative power \nsector decarbonization strategies. Nat. Commun. 10 (1), 5229. doi:10.1038/s41467-019-\n13067-8\nMa, Y. X., and Yu, C. (2020). Impact of meteorological factors on high-rise office \nbuilding energy consumption in Hong Kong: from a spatiotemporal perspective. Energy \nBuild. 228, 110468. doi:10.1016/j.enbuild.2020.110468\nManapragada, N. V. S. K., Shukla, A. K., Pignatta, G., Yenneti, K., Shetty, \nD., Nayak, B. K., et al. (2022). Development of the Indian future weather file \ngenerator based on representative concentration pathways. Sustainability 14 (22), \n15191. doi:10.3390/su142215191\nMariano-Hernández, D., Hernández-Callejo, L., Zorita-Lamadrid, A., Duque-Pérez, \nO., and Santos García, F. (2021). A review of strategies for building energy management \nsystem: model predictive control, demand side management, optimization, and fault \ndetect and diagnosis. J. Build. Eng. 33, 101692. doi:10.1016/j.jobe.2020.101692\nMayrhofer, L., Müller, A., Bügelmayer-Blaschek, M., Malla, A., and Kranzl, L. (2023). \nModelling the effect of passive cooling measures on future energy needs for the Austrian \nbuilding stock. Energy Build. 296, 113333. doi:10.1016/j.enbuild.2023.113333\nMills, E. (2004). Inter-comparison of North American residential energy analysis \ntools. Energy Build. 36 (9), 865–880. doi:10.1016/j.enbuild.2003.11.005\nMitigation Pathways Compatible with Long-term Goals (2023). in Climate \nChange 2022 - mitigation of climate Change (Cambridge University Press), 295–408. \ndoi:10.1017/9781009157926.005\nNew, J., Adams, M., Berres, A., Bass, B., and Clinton, N. (2025). “Model America – \ndata and models of every U.S. building,” doi:10.13139/ORNLNCCS/1774134\nNew York Independent System Operator (NYISO) (2025). Load and Capacity Data \nReport (Gold Book). Available online at:  https://www.nyiso.com/documents/20142/\n2226333/2025-Gold-Book-Public.pdf (Accessed: September 22, 2025).\nNew York State Energy Research and Development Authority (NYSERDA) (2021). \n“Climate change: equitable access to cooling in New York City,” in NYSERDA report \nnumber 21-27. Albany, NY: Prepared by Guidehouse, Inc. nyserda.ny.gov/publications.\nNguyen, A. T., Rockwood, D., Doan, M. K., and Dung Le, T. K. (2021). Performance \nassessment of contemporary energy-optimized office buildings under the impact of \nclimate change. J. Build. Eng. 35, 102089. doi:10.1016/j.jobe.2020.102089\nNidam, Y., Irani, A., Bemis, J., and Reinhart, C. (2023). Census-based urban building \nenergy modeling to evaluate the effectiveness of retrofit programs. Environ. Plan. B \nUrban Anal. City Sci. 50 (9), 2394–2406. doi:10.1177/23998083231154576\nNutkiewicz, A., Yang, Z., and Jain, R. K. (2018). Data-driven Urban Energy \nSimulation (DUE-S): a framework for integrating engineering simulation and machine \nlearning methods in a multi-scale urban energy modeling workflow. Appl. Energy 225, \n1176–1189. doi:10.1016/j.apenergy.2018.05.023\nOffice of Energy Efficiency and Renewable Energy (2022). Prototype building models. \nWashington, DC: U.S. Department of Energy.\nOraiopoulos, A., and Howard, B. (2022). On the accuracy of urban building energy \nmodelling. Renew. Sustain. Energy Rev. 158, 111976. doi:10.1016/j.rser.2021.111976\nOrtiz, L. E., Gonzalez, J. E., Gutierrez, E., and Arend, M. (2017). Forecasting building \nenergy demands with a coupled weather-building energy model in a dense urban \nenvironment. J. Sol. Energy Eng. 139 (1), 011002. doi:10.1115/1.4034909\nOrtiz, L., González, J. E., and Lin, W. (2018). Climate change impacts on peak building \ncooling energy demand in a coastal megacity. Environmental Res. Lett. 13 (9), 094008. \ndoi:10.1088/1748-9326/aad8d0\nOrtiz, L., Gamarro, H., Gonzalez, J. E., and McPhearson, T. (2022). Energy burden \nand air conditioning adoption in New York City under a warming climate. Sustain Cities \nSoc. 76, 103465. doi:10.1016/j.scs.2021.103465\nOsman, M., Saad, M. M., Ouf, M., and Eicker, U. (2024). From buildings to cities: \nhow household demographics shape demand response and energy consumption. Appl. \nEnergy 356, 122359. doi:10.1016/j.apenergy.2023.122359\nParag, Y., and Sovacool, B. K. (2016). Electricity market design for the prosumer era. \nNat. Energy 1 (4), 16032. doi:10.1038/nenergy.2016.32\nPerera, A. T. D., Coccolo, S., Scartezzini, J.-L., and Mauree, D. (2018). Quantifying the \nimpact of urban climate by extending the boundaries of urban energy system modeling. \nAppl. Energy 222, 847–860. doi:10.1016/j.apenergy.2018.04.004\nPerera, A. T. D., Khayatian, F., Eggimann, S., Orehounig, K., and \nHalgamuge, S. (2022). Quantifying the climate and human-system-driven \nuncertainties in energy planning by using GANs. Appl. Energy 328, 120169. \ndoi:10.1016/j.apenergy.2022.120169\nPokhrel, R., and González-Cruz, J. E. (2021). Mitigation options to reduce peak \nair temperature and air-conditioning demand in the context of a warming climate \nfor a tropical coastal City. ASME J. Eng. Sustain. Build. Cities 2 (2), 021004. \ndoi:10.1115/1.4051160\nPokhrel, R., Ramírez-Beltran, N. D., and González, J. E. (2019). On the assessment of \nalternatives for building cooling load reductions for a tropical coastal city. Energy Build.\n182, 131–143. doi:10.1016/j.enbuild.2018.10.023\nRabbi, M. F., Popp, J., Máté, D., and Kovács, S. (2022). Energy security and \nenergy transition to achieve carbon neutrality. Energies (Basel) 15 (21), 8126. \ndoi:10.3390/en15218126\nRazmara, M., Bharati, G. R., Hanover, D., Shahbakhti, M., Paudyal, S., and \nRobinett, R. D. (2017). Building-to-grid predictive power flow control for \ndemand response and demand flexibility programs. Appl. Energy 203, 128–141. \ndoi:10.1016/j.apenergy.2017.06.040\nFrontiers in Energy Research\n16\nfrontiersin.org\n\n\nJalilian and Kamel\n10.3389/fenrg.2025.1683787\nReinhart, C. F., and Cerezo Davila, C. (2016). Urban building energy \nmodeling – a review of a nascent field. Build. Environ. 97, 196–202. \ndoi:10.1016/j.buildenv.2015.12.001\nReyna, J. L., and Chester, M. V. (2017). Energy efficiency to reduce residential \nelectricity and natural gas use under climate change. Nat. Commun. 8 (1), 14916. \ndoi:10.1038/ncomms14916\nReyna, J., Wilson, E., Parker, A., Satre-Meloy, A., Egerter, A., and Bianchi, C. (2023). \nU.S. building stock characterization Study A national typology for decarbonizing U.S. \nbuildings. Golden, CO: National Renewable Energy Laboratory NREL. Available online \nat:  https://www.nrel.gov/docs/fy22osti/83063.pdf (Accessed: December 30, 2023).\nRiahi, K., Rao, S., Krey, V., Cho, C., Chirkov, V., Fischer, G., et al. (2011). RCP 8.5—A \nscenario of comparatively high greenhouse gas emissions. Clim. Change 109 (1–2), \n33–57. doi:10.1007/s10584-011-0149-y\nSchuur, E. A. G., Abbott, B. W., Commane, R., Ernakovich, J., Euskirchen, E., \nHugelius, G., et al. (2022). Permafrost and climate change: carbon cycle feedbacks from \nthe warming Arctic. Annu. Rev. Environ. Resour. 47 (1), 343–371. doi:10.1146/annurev-\nenviron-012220-011847\nSokol, J., Cerezo Davila, C., and Reinhart, C. F. (2017). Validation of a Bayesian-based \nmethod for defining residential archetypes in urban building energy models. Energy \nBuild. 134, 11–24. doi:10.1016/j.enbuild.2016.10.050\nTomrukcu, G., and Ashrafian, T. (2024). Climate-resilient building energy efficiency \nretrofit: evaluating climate change impacts on residential buildings. Energy Build. 316, \n114315. doi:10.1016/j.enbuild.2024.114315\nTootkaboni, M. P., Ballarini, I., Zinzi, M., and Corrado, V. (2021). A comparative \nanalysis of different future weather data for building energy performance simulation. \nClimate 9 (2), 37. doi:10.3390/cli9020037\nTrepci, E., Maghelal, P., and Azar, E. (2020). Effect of densification and compactness \non urban building energy consumption: case of a Transit-Oriented Development in \nDallas, TX. Sustain Cities Soc. 56, 101987. doi:10.1016/j.scs.2019.101987\nU.S. Department of Energy (2023). EnergyPlus version 23.1.0 documentation: output \ndetails and examples.\nU.S. Energy Information Administration (2023). Monthly energy review.\nU.S. Environmental Protection Agency (EPA) (2021). “Greenhouse gases \nequivalencies calculator - calculations and references,” in Emissions and generation \nresource integrated database (eGRID).\nU.S. Environmental Protection Agency (EPA) (2024). “NYLI Emission Rates,” \nemissions and generation resource integrated database (eGRID).\nvan Vuuren, D. P., Hoogwijk, M., Barker, T., Riahi, K., Boeters, S., Chateau, J., et al. \n(2009). Comparison of top-down and bottom-up estimates of sectoral and regional \ngreenhouse gas emission reduction potentials. Energy Policy 37 (12), 5125–5139. \ndoi:10.1016/j.enpol.2009.07.024\nVázquez-Canteli, J. R., and Nagy, Z. (2019). Reinforcement learning for demand \nresponse: a review of algorithms and modeling techniques. Appl. Energy 235, \n1072–1089. doi:10.1016/j.apenergy.2018.11.002\nWang, C., Song, J., Shi, D., Reyna, J. L., Horsey, H., Feron, S., et al. (2023). \nImpacts of climate change, population growth, and power sector decarbonization \non urban building energy use. Nat. Commun. 14 (1), 6434. doi:10.1038/s41467-023-\n41458-5\nXiong, J., Guo, S., Wu, Y., Yan, D., Xiao, C., and Lu, X. (2023). Predicting \nthe response of heating and cooling demands of residential buildings with \nvarious thermal performances in China to climate change. Energy 269, 126789. \ndoi:10.1016/j.energy.2023.126789\nXu, X., González, J. E., Shen, S., Miao, S., and Dou, J. (2018). Impacts of urbanization \nand air pollution on building energy demands — beijing case study. Appl. Energy 225, \n98–109. doi:10.1016/j.apenergy.2018.04.120\nZhang, L., Plathottam, S., Reyna, J., Merket, N., Sayers, K., Yang, X., et al. \n(2021). High-resolution hourly surrogate modeling framework for physics-based large-\nscale building stock modeling. Sustain Cities Soc. 75, 103292. doi:10.1016/j.scs.2021.\n103292\nZhao, N., and You, F. (2020). Can renewable generation, energy storage and energy \nefficient technologies enable carbon neutral energy transition? Appl. Energy 279, \n115889. doi:10.1016/j.apenergy.2020.115889\nFrontiers in Energy Research\n17\nfrontiersin.org\n",
  "Abstract": "Highlights • High-definition simulations conducted on over 346,000 buildings via an HPC-enabled automated process. • Future climate (RCP8.5, 2099) reduces site energy use but increases source energy due to rising cooling and electricity loads. • Cooling loads nearly double as a result of rising temperatures, offsetting reductions in heating demand. • Only 10% of the stock, non-residential buildings, consume more than 50% of future source energy. • Results underscore the importance of grid decarbonization and concentrated energy policies for non-residential buildings.",
  "URL": "https://doi.org/10.3389/fenrg.2025.1683787"
}